[{"id":1,"title":"Single-phase supply, meter and consumer unit","circuit":{"version":1,"id":"lesson-1","name":"Single-phase supply, meter and consumer unit","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"meter","type":"meter","label":"Electricity meter","position":[-2,0,0],"rotation":0,"params":{}},{"id":"main","type":"isolator","label":"Main switch","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"board","type":"panel","label":"Distribution board","position":[1.5,0,0],"rotation":0,"params":{}},{"id":"branch","type":"mcb","label":"Lamp circuit breaker (MCB)","position":[3.25,0,0],"rotation":0,"params":{"rating":16,"closed":true}},{"id":"light","type":"lamp","label":"Lamp on the outgoing circuit","position":[5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"meter","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"meter","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"supply","terminal":"PE"},"to":{"component":"meter","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"meter","terminal":"LOUT"},"to":{"component":"main","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"meter","terminal":"NOUT"},"to":{"component":"main","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"main","terminal":"LOUT"},"to":{"component":"board","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"main","terminal":"NOUT"},"to":{"component":"board","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"meter","terminal":"PEOUT"},"to":{"component":"board","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"board","terminal":"LOUT"},"to":{"component":"branch","terminal":"IN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"branch","terminal":"OUT"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w11","from":{"component":"board","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w12","from":{"component":"board","terminal":"PEOUT"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":1},"activities":[{"id":"lesson:1:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"distribution-protection","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:1:inspect:meter","kind":"inspect","title":"Electricity meter","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A supply meter records energy in kilowatt-hours. Its practice display shows the power passing through its own line connection right now, in kilowatts (kW).","competency":"distribution-protection","component":"meter","part":"terminals","endpoints":[{"component":"meter","terminal":"L"},{"component":"meter","terminal":"N"},{"component":"meter","terminal":"PE"},{"component":"meter","terminal":"LOUT"},{"component":"meter","terminal":"NOUT"},{"component":"meter","terminal":"PEOUT"}]},{"id":"lesson:1:inspect:main","kind":"inspect","title":"Main switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"One handle disconnects both line and neutral.","competency":"distribution-protection","component":"main","part":"terminals","endpoints":[{"component":"main","terminal":"LIN"},{"component":"main","terminal":"NIN"},{"component":"main","terminal":"LOUT"},{"component":"main","terminal":"NOUT"}]},{"id":"lesson:1:inspect:board","kind":"inspect","title":"Distribution board","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Open the door to reach the breakers. Behind the front panel are the rails, wires and terminal bars.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"board","terminal":"L"},{"component":"board","terminal":"N"},{"component":"board","terminal":"PE"},{"component":"board","terminal":"LOUT"},{"component":"board","terminal":"NOUT"},{"component":"board","terminal":"PEOUT"}]},{"id":"lesson:1:inspect:branch","kind":"inspect","title":"Lamp circuit breaker (MCB)","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A circuit breaker trips if too much current flows. A heavy fault can trip it quickly. A smaller overload can take longer.","competency":"distribution-protection","component":"branch","part":"terminals","endpoints":[{"component":"branch","terminal":"IN"},{"component":"branch","terminal":"OUT"}]},{"id":"lesson:1:inspect:light","kind":"inspect","title":"Lamp on the outgoing circuit","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"distribution-protection","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:1:predict","kind":"predict","title":"What do you expect?","instruction":"Switch off the main switch. Will the lamp stay on?","explanation":"The meter records how much electricity you use. Turning off the main switch cuts power to the board. The wires feeding the switch can still be live.","competency":"distribution-protection","clue":"Find the main switch. Follow the wire on each side. Which side goes to the lamp?","answer":"expected","options":[{"id":"expected","label":"It goes out"},{"id":"alternative","label":"It stays on while the meter has power"}]},{"id":"lesson:1:connect:w1","kind":"connect","title":"Connect Bench supply · L to Electricity meter · L","instruction":"With all supplies off, join Bench supply · L to Electricity meter · L with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"meter","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"meter","terminal":"L"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:1:connect:w2","kind":"connect","title":"Connect Bench supply · N to Electricity meter · N","instruction":"With all supplies off, join Bench supply · N to Electricity meter · N with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"meter","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"meter","terminal":"N"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:1:connect:w3","kind":"connect","title":"Connect Bench supply · PE to Electricity meter · PE","instruction":"With all supplies off, join Bench supply · PE to Electricity meter · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter.","competency":"distribution-protection","component":"meter","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"meter","terminal":"PE"}],"wire":"w3","expectedRole":"PE"},{"id":"lesson:1:connect:w4","kind":"connect","title":"Connect Electricity meter · LOUT to Main switch · LIN","instruction":"With all supplies off, join Electricity meter · LOUT to Main switch · LIN with the line (L) wire.","explanation":"Load side of the meter. Follow L through to LIN. Incoming L terminal. Follow it to LOUT on the other side of the same pole.","competency":"distribution-protection","component":"main","part":"terminals","endpoints":[{"component":"meter","terminal":"LOUT"},{"component":"main","terminal":"LIN"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:1:connect:w5","kind":"connect","title":"Connect Electricity meter · NOUT to Main switch · NIN","instruction":"With all supplies off, join Electricity meter · NOUT to Main switch · NIN with the neutral (N) wire.","explanation":"Load side of the meter. Follow N through to NIN. Incoming neutral terminal. Follow it to NOUT on the other side of the same pole.","competency":"distribution-protection","component":"main","part":"terminals","endpoints":[{"component":"meter","terminal":"NOUT"},{"component":"main","terminal":"NIN"}],"wire":"w5","expectedRole":"N"},{"id":"lesson:1:connect:w6","kind":"connect","title":"Connect Main switch · LOUT to Distribution board · L","instruction":"With all supplies off, join Main switch · LOUT to Distribution board · L with the line (L) wire.","explanation":"Outgoing L terminal. Follow it to LIN on the other side of the same pole. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"main","terminal":"LOUT"},{"component":"board","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:1:connect:w7","kind":"connect","title":"Connect Main switch · NOUT to Distribution board · N","instruction":"With all supplies off, join Main switch · NOUT to Distribution board · N with the neutral (N) wire.","explanation":"Outgoing neutral terminal. Follow it to NIN on the other side of the same pole. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"main","terminal":"NOUT"},{"component":"board","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:1:connect:w8","kind":"connect","title":"Connect Electricity meter · PEOUT to Distribution board · PE","instruction":"With all supplies off, join Electricity meter · PEOUT to Distribution board · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"meter","terminal":"PEOUT"},{"component":"board","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:1:connect:w9","kind":"connect","title":"Connect Distribution board · LOUT to Lamp circuit breaker (MCB) · 1","instruction":"With all supplies off, join Distribution board · LOUT to Lamp circuit breaker (MCB) · 1 with the line (L) wire.","explanation":"Outgoing L terminal. Follow it to LIN on the other side of the same pole. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"branch","part":"terminals","endpoints":[{"component":"board","terminal":"LOUT"},{"component":"branch","terminal":"IN"}],"wire":"w9","expectedRole":"L"},{"id":"lesson:1:connect:w10","kind":"connect","title":"Connect Lamp circuit breaker (MCB) · 2 to Lamp on the outgoing circuit · L","instruction":"With all supplies off, join Lamp circuit breaker (MCB) · 2 to Lamp on the outgoing circuit · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"light","part":"terminals","endpoints":[{"component":"branch","terminal":"OUT"},{"component":"light","terminal":"L"}],"wire":"w10","expectedRole":"L"},{"id":"lesson:1:connect:w11","kind":"connect","title":"Connect Distribution board · NOUT to Lamp on the outgoing circuit · N","instruction":"With all supplies off, join Distribution board · NOUT to Lamp on the outgoing circuit · N with the neutral (N) wire.","explanation":"Outgoing neutral terminal. Follow it to NIN on the other side of the same pole. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"light","part":"terminals","endpoints":[{"component":"board","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w11","expectedRole":"N"},{"id":"lesson:1:connect:w12","kind":"connect","title":"Connect Distribution board · PEOUT to Lamp on the outgoing circuit · PE","instruction":"With all supplies off, join Distribution board · PEOUT to Lamp on the outgoing circuit · PE with the earth (PE) wire.","explanation":"Outgoing earth connection for the fitting. The earth path stays connected when the switch opens. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"light","part":"terminals","endpoints":[{"component":"board","terminal":"PEOUT"},{"component":"light","terminal":"PE"}],"wire":"w12","expectedRole":"PE"},{"id":"lesson:1:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"distribution-protection","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:1:operate:sequence:0","kind":"operate","title":"Check the lamp with the main switch on","instruction":"Check the lamp with the main switch on.","explanation":"Lamp on the outgoing circuit draws power.","competency":"distribution-protection","component":"light","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Lamp on the outgoing circuit draws power"}],"scenarioStep":0},{"id":"lesson:1:operate:sequence:1","kind":"operate","title":"Turn the main switch off","instruction":"Turn the main switch off.","explanation":"Lamp on the outgoing circuit stops drawing power.","competency":"distribution-protection","component":"main","expectedControls":[{"component":"main","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Lamp on the outgoing circuit stops drawing power"}],"scenarioStep":1},{"id":"lesson:1:operate:sequence:2","kind":"operate","title":"Turn the main switch back on","instruction":"Turn the main switch back on.","explanation":"Lamp on the outgoing circuit draws power.","competency":"distribution-protection","component":"main","expectedControls":[{"component":"main","params":{"closed":true}}],"expectedParams":{"closed":true},"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Lamp on the outgoing circuit draws power"}],"scenarioStep":2},{"id":"lesson:1:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Lamp on the outgoing circuit, put red on L and black on N. Record the reading.","explanation":"Compare line to neutral before and after the main switch. With that switch open, its supply side can still read close to mains voltage.","competency":"distribution-protection","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:1:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Electricity meter · L. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"distribution-protection","component":"meter","endpoints":[{"component":"supply","terminal":"L"},{"component":"meter","terminal":"L"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:1:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Lamp circuit breaker (MCB) · 2 and Lamp on the outgoing circuit · L. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"distribution-protection","component":"light","endpoints":[{"component":"branch","terminal":"OUT"},{"component":"light","terminal":"L"}],"measurement":{"mode":"resistance","a":{"component":"branch","terminal":"OUT"},"b":{"component":"light","terminal":"L"}}},{"id":"lesson:1:explain","kind":"explain","title":"Why did that happen?","instruction":"Which device turned off the supply to the board?","explanation":"The meter records how much electricity you use. Turning off the main switch cuts power to the board. The wires feeding the switch can still be live.","competency":"distribution-protection","clue":"Find the main switch. Follow the wire on each side. Which side goes to the lamp?","answer":"expected","options":[{"id":"alternative","label":"The meter"},{"id":"expected","label":"The main switch"}]},{"id":"lesson:1:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"distribution-protection","component":"light","endpoints":[{"component":"branch","terminal":"OUT"},{"component":"light","terminal":"L"}]},{"id":"lesson:1:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"distribution-protection"}],"challenge":{"title":"Find the fault · Single-phase supply, meter and consumer unit","briefing":"The meter has a supply but the lamp is dark.","fault":"open-live","hint":"Start at the outgoing breaker. Compare its output with the line terminal at the lamp.","answer":"The wire from the breaker output to lamp L is open. Voltage at the meter tells you the incoming supply is present, but it doesn’t tell you that the lamp has a complete circuit.","wire":"w10","component":"light"}},{"id":2,"title":"Shared RCCB with outgoing MCB circuits","circuit":{"version":1,"id":"lesson-2","name":"Shared RCCB with outgoing MCB circuits","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-4.65,0,-1.5],"rotation":0,"params":{}},{"id":"group","type":"rcd","label":"Shared RCCB · residual current only","position":[-1.98,3.2471428571428573,-1.365],"rotation":0,"params":{"residualRating":0.03,"closed":true},"mount":{"board":"course-enclosure","row":0,"slot":0}},{"id":"branch1","type":"mcb","label":"Outgoing MCB 1","position":[-2.1599999999999997,0.7471428571428569,-1.365],"rotation":0,"params":{"rating":16,"closed":true},"mount":{"board":"course-enclosure","row":1,"slot":0}},{"id":"load1","type":"lamp","label":"Lamp on breaker 1","position":[4.8,0,-3.5],"rotation":0,"params":{"watts":60,"power":60}},{"id":"branch2","type":"mcb","label":"Outgoing MCB 2","position":[-1.44,0.7471428571428569,-1.365],"rotation":0,"params":{"rating":16,"closed":true},"mount":{"board":"course-enclosure","row":1,"slot":2}},{"id":"load2","type":"socket","label":"Socket on breaker 2","position":[4.8,0,-0.7000000000000002],"rotation":0,"params":{"watts":200,"power":200}},{"id":"course-enclosure","type":"gammaboard","label":"Two-row domestic enclosure","params":{"doorOpen":true,"frontOff":false},"position":[0,0,-1.5],"rotation":0}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"group","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"group","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"group","terminal":"LOUT"},"to":{"component":"branch1","terminal":"IN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"branch1","terminal":"OUT"},"to":{"component":"load1","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"group","terminal":"NOUT"},"to":{"component":"load1","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"supply","terminal":"PE"},"to":{"component":"load1","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"group","terminal":"LOUT"},"to":{"component":"branch2","terminal":"IN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"branch2","terminal":"OUT"},"to":{"component":"load2","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"group","terminal":"NOUT"},"to":{"component":"load2","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"supply","terminal":"PE"},"to":{"component":"load2","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":2},"activities":[{"id":"lesson:2:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"distribution-protection","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:2:inspect:group","kind":"inspect","title":"Shared RCCB · residual current only","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This device compares the current in line and neutral. If some returns another way, it can trip. A separate breaker or fuse protects against overload.","competency":"distribution-protection","component":"group","part":"terminals","endpoints":[{"component":"group","terminal":"LIN"},{"component":"group","terminal":"NIN"},{"component":"group","terminal":"LOUT"},{"component":"group","terminal":"NOUT"}]},{"id":"lesson:2:inspect:branch1","kind":"inspect","title":"Outgoing MCB 1","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A circuit breaker trips if too much current flows. A heavy fault can trip it quickly. A smaller overload can take longer.","competency":"distribution-protection","component":"branch1","part":"terminals","endpoints":[{"component":"branch1","terminal":"IN"},{"component":"branch1","terminal":"OUT"}]},{"id":"lesson:2:inspect:load1","kind":"inspect","title":"Lamp on breaker 1","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"load1","terminal":"L"},{"component":"load1","terminal":"N"},{"component":"load1","terminal":"PE"}]},{"id":"lesson:2:inspect:branch2","kind":"inspect","title":"Outgoing MCB 2","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A circuit breaker trips if too much current flows. A heavy fault can trip it quickly. A smaller overload can take longer.","competency":"distribution-protection","component":"branch2","part":"terminals","endpoints":[{"component":"branch2","terminal":"IN"},{"component":"branch2","terminal":"OUT"}]},{"id":"lesson:2:inspect:load2","kind":"inspect","title":"Socket on breaker 2","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"load2","terminal":"L"},{"component":"load2","terminal":"N"},{"component":"load2","terminal":"PE"},{"component":"load2","terminal":"PE2"}]},{"id":"lesson:2:predict","kind":"predict","title":"What do you expect?","instruction":"Turn off the breaker for the lamp. Does the socket lose power too?","explanation":"Follow the two wires leaving the breakers. One goes to the lamp and the other to the socket. The RCCB is their shared trip switch.","competency":"distribution-protection","clue":"Trace the line from the socket back to the board. Which breaker does it go through?","answer":"expected","options":[{"id":"alternative","label":"Yes, the socket goes off too"},{"id":"expected","label":"No, the socket stays on"}]},{"id":"lesson:2:connect:w1","kind":"connect","title":"Connect Bench supply · L to Shared RCCB · residual current only · 1","instruction":"With all supplies off, join Bench supply · L to Shared RCCB · residual current only · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"group","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"group","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:2:connect:w2","kind":"connect","title":"Connect Bench supply · N to Shared RCCB · residual current only · 3","instruction":"With all supplies off, join Bench supply · N to Shared RCCB · residual current only · 3 with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top 3 takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked 4.","competency":"distribution-protection","component":"group","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"group","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:2:connect:w3","kind":"connect","title":"Connect Shared RCCB · residual current only · 2 to Outgoing MCB 1 · 1","instruction":"With all supplies off, join Shared RCCB · residual current only · 2 to Outgoing MCB 1 · 1 with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"branch1","part":"terminals","endpoints":[{"component":"group","terminal":"LOUT"},{"component":"branch1","terminal":"IN"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:2:connect:w4","kind":"connect","title":"Connect Outgoing MCB 1 · 2 to Lamp on breaker 1 · L","instruction":"With all supplies off, join Outgoing MCB 1 · 2 to Lamp on breaker 1 · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"branch1","terminal":"OUT"},{"component":"load1","terminal":"L"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:2:connect:w5","kind":"connect","title":"Connect Shared RCCB · residual current only · 4 to Lamp on breaker 1 · N","instruction":"With all supplies off, join Shared RCCB · residual current only · 4 to Lamp on breaker 1 · N with the neutral (N) wire.","explanation":"Bottom 4 carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked 3. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"group","terminal":"NOUT"},{"component":"load1","terminal":"N"}],"wire":"w5","expectedRole":"N"},{"id":"lesson:2:connect:w6","kind":"connect","title":"Connect Bench supply · PE to Lamp on breaker 1 · PE","instruction":"With all supplies off, join Bench supply · PE to Lamp on breaker 1 · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"load1","terminal":"PE"}],"wire":"w6","expectedRole":"PE"},{"id":"lesson:2:connect:w7","kind":"connect","title":"Connect Shared RCCB · residual current only · 2 to Outgoing MCB 2 · 1","instruction":"With all supplies off, join Shared RCCB · residual current only · 2 to Outgoing MCB 2 · 1 with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"branch2","part":"terminals","endpoints":[{"component":"group","terminal":"LOUT"},{"component":"branch2","terminal":"IN"}],"wire":"w7","expectedRole":"L"},{"id":"lesson:2:connect:w8","kind":"connect","title":"Connect Outgoing MCB 2 · 2 to Socket on breaker 2 · L","instruction":"With all supplies off, join Outgoing MCB 2 · 2 to Socket on breaker 2 · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"branch2","terminal":"OUT"},{"component":"load2","terminal":"L"}],"wire":"w8","expectedRole":"L"},{"id":"lesson:2:connect:w9","kind":"connect","title":"Connect Shared RCCB · residual current only · 4 to Socket on breaker 2 · N","instruction":"With all supplies off, join Shared RCCB · residual current only · 4 to Socket on breaker 2 · N with the neutral (N) wire.","explanation":"Bottom 4 carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked 3. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"group","terminal":"NOUT"},{"component":"load2","terminal":"N"}],"wire":"w9","expectedRole":"N"},{"id":"lesson:2:connect:w10","kind":"connect","title":"Connect Bench supply · PE to Socket on breaker 2 · E","instruction":"With all supplies off, join Bench supply · PE to Socket on breaker 2 · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"load2","terminal":"PE"}],"wire":"w10","expectedRole":"PE"},{"id":"lesson:2:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"distribution-protection","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:2:operate:sequence:0","kind":"operate","title":"Try the lamp and socket together","instruction":"Try the lamp and socket together.","explanation":"Lamp on breaker 1 draws power. Socket on breaker 2 draws power.","competency":"distribution-protection","component":"load1","expectedControls":[],"expectedObservations":[{"kind":"power","component":"load1","min":1,"title":"Lamp on breaker 1 draws power"},{"kind":"power","component":"load2","min":1,"title":"Socket on breaker 2 draws power"}],"scenarioStep":0},{"id":"lesson:2:operate:sequence:1","kind":"operate","title":"Switch off the first breaker","instruction":"Switch off the first breaker.","explanation":"Lamp on breaker 1 stops drawing power. The other circuit stays on.","competency":"distribution-protection","component":"branch1","expectedControls":[{"component":"branch1","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"load1","max":0.05,"min":-0.05,"title":"Lamp on breaker 1 stops drawing power"},{"kind":"power","component":"load2","min":1,"title":"The other circuit stays on"}],"scenarioStep":1},{"id":"lesson:2:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Lamp on breaker 1, put red on L and black on N. Record the reading.","explanation":"Compare the voltage across each load with MCB 1 off. A current reading on the RCCB feed includes both branches that are running.","competency":"distribution-protection","component":"load1","endpoints":[{"component":"load1","terminal":"L"},{"component":"load1","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"load1","terminal":"L"},"b":{"component":"load1","terminal":"N"}}},{"id":"lesson:2:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Shared RCCB · residual current only · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"distribution-protection","component":"group","endpoints":[{"component":"supply","terminal":"L"},{"component":"group","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:2:explain","kind":"explain","title":"Why did that happen?","instruction":"Why does the socket still have power?","explanation":"Follow the two wires leaving the breakers. One goes to the lamp and the other to the socket. The RCCB is their shared trip switch.","competency":"distribution-protection","clue":"Trace the line from the socket back to the board. Which breaker does it go through?","answer":"expected","options":[{"id":"expected","label":"Its own breaker and the RCCB are both still on"},{"id":"alternative","label":"The lamp breaker switches only the neutral"}]},{"id":"lesson:2:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"distribution-protection","component":"load1"},{"id":"lesson:2:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"distribution-protection"}],"challenge":{"title":"Find the fault · Shared RCCB with outgoing MCB circuits","briefing":"A fault on one circuit has tripped the shared device. Both loads are off.","fault":"earth-fault","hint":"Find the device that feeds both breakers. Does it show a trip?","answer":"Current is leaking to earth at the lamp load. The shared RCCB detects the imbalance and opens, cutting power to both branches.","component":"load1"}},{"id":3,"title":"Individual RCBO circuits","circuit":{"version":1,"id":"lesson-3","name":"Individual RCBO circuits","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"branch1","type":"rcbo","label":"Circuit 1 RCBO","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"load1","type":"lamp","label":"Lamp on RCBO 1","position":[-0.25,0,0],"rotation":0,"params":{"watts":60,"power":60}},{"id":"branch2","type":"rcbo","label":"Circuit 2 RCBO","position":[1.5,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"load2","type":"socket","label":"Socket on RCBO 2","position":[3.25,0,0],"rotation":0,"params":{"watts":200,"power":200}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"branch1","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"branch1","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"branch1","terminal":"LOUT"},"to":{"component":"load1","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"branch1","terminal":"NOUT"},"to":{"component":"load1","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"load1","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"supply","terminal":"L"},"to":{"component":"branch2","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"supply","terminal":"N"},"to":{"component":"branch2","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"branch2","terminal":"LOUT"},"to":{"component":"load2","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"branch2","terminal":"NOUT"},"to":{"component":"load2","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"supply","terminal":"PE"},"to":{"component":"load2","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":3},"activities":[{"id":"lesson:3:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"distribution-protection","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:3:inspect:branch1","kind":"inspect","title":"Circuit 1 RCBO","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"distribution-protection","component":"branch1","part":"terminals","endpoints":[{"component":"branch1","terminal":"LIN"},{"component":"branch1","terminal":"NIN"},{"component":"branch1","terminal":"LOUT"},{"component":"branch1","terminal":"NOUT"}]},{"id":"lesson:3:inspect:load1","kind":"inspect","title":"Lamp on RCBO 1","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"load1","terminal":"L"},{"component":"load1","terminal":"N"},{"component":"load1","terminal":"PE"}]},{"id":"lesson:3:inspect:branch2","kind":"inspect","title":"Circuit 2 RCBO","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"distribution-protection","component":"branch2","part":"terminals","endpoints":[{"component":"branch2","terminal":"LIN"},{"component":"branch2","terminal":"NIN"},{"component":"branch2","terminal":"LOUT"},{"component":"branch2","terminal":"NOUT"}]},{"id":"lesson:3:inspect:load2","kind":"inspect","title":"Socket on RCBO 2","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"load2","terminal":"L"},{"component":"load2","terminal":"N"},{"component":"load2","terminal":"PE"},{"component":"load2","terminal":"PE2"}]},{"id":"lesson:3:predict","kind":"predict","title":"What do you expect?","instruction":"The first RCBO is off. Can the second circuit still work?","explanation":"Follow the line and neutral through one RCBO. It checks that the current coming back matches the current going out.","competency":"distribution-protection","clue":"Start at the socket. Trace L back to the board, then trace N. Which breaker do they reach?","answer":"expected","options":[{"id":"expected","label":"Yes, its RCBO is still on"},{"id":"alternative","label":"No, its supply goes through the first RCBO"}]},{"id":"lesson:3:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit 1 RCBO · 1","instruction":"With all supplies off, join Bench supply · L to Circuit 1 RCBO · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"branch1","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"branch1","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:3:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit 1 RCBO · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit 1 RCBO · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"distribution-protection","component":"branch1","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"branch1","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:3:connect:w3","kind":"connect","title":"Connect Circuit 1 RCBO · 2 to Lamp on RCBO 1 · L","instruction":"With all supplies off, join Circuit 1 RCBO · 2 to Lamp on RCBO 1 · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"branch1","terminal":"LOUT"},{"component":"load1","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:3:connect:w4","kind":"connect","title":"Connect Circuit 1 RCBO · N · Load to Lamp on RCBO 1 · N","instruction":"With all supplies off, join Circuit 1 RCBO · N · Load to Lamp on RCBO 1 · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"branch1","terminal":"NOUT"},{"component":"load1","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:3:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Lamp on RCBO 1 · PE","instruction":"With all supplies off, join Bench supply · PE to Lamp on RCBO 1 · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"load1","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"load1","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:3:connect:w6","kind":"connect","title":"Connect Bench supply · L to Circuit 2 RCBO · 1","instruction":"With all supplies off, join Bench supply · L to Circuit 2 RCBO · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"branch2","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"branch2","terminal":"LIN"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:3:connect:w7","kind":"connect","title":"Connect Bench supply · N to Circuit 2 RCBO · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit 2 RCBO · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"distribution-protection","component":"branch2","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"branch2","terminal":"NIN"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:3:connect:w8","kind":"connect","title":"Connect Circuit 2 RCBO · 2 to Socket on RCBO 2 · L","instruction":"With all supplies off, join Circuit 2 RCBO · 2 to Socket on RCBO 2 · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"branch2","terminal":"LOUT"},{"component":"load2","terminal":"L"}],"wire":"w8","expectedRole":"L"},{"id":"lesson:3:connect:w9","kind":"connect","title":"Connect Circuit 2 RCBO · N · Load to Socket on RCBO 2 · N","instruction":"With all supplies off, join Circuit 2 RCBO · N · Load to Socket on RCBO 2 · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"branch2","terminal":"NOUT"},{"component":"load2","terminal":"N"}],"wire":"w9","expectedRole":"N"},{"id":"lesson:3:connect:w10","kind":"connect","title":"Connect Bench supply · PE to Socket on RCBO 2 · E","instruction":"With all supplies off, join Bench supply · PE to Socket on RCBO 2 · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"distribution-protection","component":"load2","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"load2","terminal":"PE"}],"wire":"w10","expectedRole":"PE"},{"id":"lesson:3:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"distribution-protection","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:3:operate:sequence:0","kind":"operate","title":"Try both circuits with their breakers on","instruction":"Try both circuits with their breakers on.","explanation":"Lamp on RCBO 1 draws power. Socket on RCBO 2 draws power.","competency":"distribution-protection","component":"load1","expectedControls":[],"expectedObservations":[{"kind":"power","component":"load1","min":1,"title":"Lamp on RCBO 1 draws power"},{"kind":"power","component":"load2","min":1,"title":"Socket on RCBO 2 draws power"}],"scenarioStep":0},{"id":"lesson:3:operate:sequence:1","kind":"operate","title":"Switch off the first RCBO","instruction":"Switch off the first RCBO.","explanation":"Lamp on RCBO 1 stops drawing power. The other circuit stays on.","competency":"distribution-protection","component":"branch1","expectedControls":[{"component":"branch1","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"load1","max":0.05,"min":-0.05,"title":"Lamp on RCBO 1 stops drawing power"},{"kind":"power","component":"load2","min":1,"title":"The other circuit stays on"}],"scenarioStep":1},{"id":"lesson:3:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Lamp on RCBO 1, put red on L and black on N. Record the reading.","explanation":"Read line to neutral at each load with the first RCBO off. Keeping the same probe pair on each load makes the two readings comparable.","competency":"distribution-protection","component":"load1","endpoints":[{"component":"load1","terminal":"L"},{"component":"load1","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"load1","terminal":"L"},"b":{"component":"load1","terminal":"N"}}},{"id":"lesson:3:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit 1 RCBO · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"distribution-protection","component":"branch1","endpoints":[{"component":"supply","terminal":"L"},{"component":"branch1","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:3:explain","kind":"explain","title":"Why did that happen?","instruction":"Which breaker does the socket’s neutral wire go back through?","explanation":"Follow the line and neutral through one RCBO. It checks that the current coming back matches the current going out.","competency":"distribution-protection","clue":"Start at the socket. Trace L back to the board, then trace N. Which breaker do they reach?","answer":"expected","options":[{"id":"alternative","label":"Through the first RCBO’s neutral"},{"id":"expected","label":"Through the second RCBO’s neutral"}]},{"id":"lesson:3:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"distribution-protection","component":"load1"},{"id":"lesson:3:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"distribution-protection"}],"challenge":{"title":"Find the fault · Individual RCBO circuits","briefing":"The first branch has tripped. Check whether the socket beside it has lost power too.","fault":"earth-fault","hint":"Look at both RCBOs. Follow the neutral from the lamp back to its breaker.","answer":"The first load has an earth fault. Its own RCBO trips. The other load still has line and neutral through its separate RCBO.","component":"load1"}},{"id":4,"title":"Submain and remote distribution board","circuit":{"version":1,"id":"lesson-4","name":"Submain and remote distribution board","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"upstream","type":"mcb","label":"Breaker feeding the second board","position":[-2,0,0],"rotation":0,"params":{"rating":16,"closed":true}},{"id":"remote","type":"isolator","label":"Remote board local isolation","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"board","type":"panel","label":"Remote distribution board","position":[1.5,0,0],"rotation":0,"params":{}},{"id":"outgoing","type":"rcbo","label":"Remote final-circuit RCBO","position":[3.25,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"load","type":"socket","label":"Remote socket circuit","position":[5,0,0],"rotation":0,"params":{"watts":300,"power":300}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"upstream","terminal":"IN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"upstream","terminal":"OUT"},"to":{"component":"remote","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"supply","terminal":"N"},"to":{"component":"remote","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"remote","terminal":"LOUT"},"to":{"component":"board","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"remote","terminal":"NOUT"},"to":{"component":"board","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"supply","terminal":"PE"},"to":{"component":"board","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"board","terminal":"LOUT"},"to":{"component":"outgoing","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"board","terminal":"NOUT"},"to":{"component":"outgoing","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"outgoing","terminal":"LOUT"},"to":{"component":"load","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"outgoing","terminal":"NOUT"},"to":{"component":"load","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w11","from":{"component":"supply","terminal":"PE"},"to":{"component":"load","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":4},"activities":[{"id":"lesson:4:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"distribution-protection","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:4:inspect:upstream","kind":"inspect","title":"Breaker feeding the second board","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A circuit breaker trips if too much current flows. A heavy fault can trip it quickly. A smaller overload can take longer.","competency":"distribution-protection","component":"upstream","part":"terminals","endpoints":[{"component":"upstream","terminal":"IN"},{"component":"upstream","terminal":"OUT"}]},{"id":"lesson:4:inspect:remote","kind":"inspect","title":"Remote board local isolation","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"One handle disconnects both line and neutral.","competency":"distribution-protection","component":"remote","part":"terminals","endpoints":[{"component":"remote","terminal":"LIN"},{"component":"remote","terminal":"NIN"},{"component":"remote","terminal":"LOUT"},{"component":"remote","terminal":"NOUT"}]},{"id":"lesson:4:inspect:board","kind":"inspect","title":"Remote distribution board","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Open the door to reach the breakers. Behind the front panel are the rails, wires and terminal bars.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"board","terminal":"L"},{"component":"board","terminal":"N"},{"component":"board","terminal":"PE"},{"component":"board","terminal":"LOUT"},{"component":"board","terminal":"NOUT"},{"component":"board","terminal":"PEOUT"}]},{"id":"lesson:4:inspect:outgoing","kind":"inspect","title":"Remote final-circuit RCBO","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"distribution-protection","component":"outgoing","part":"terminals","endpoints":[{"component":"outgoing","terminal":"LIN"},{"component":"outgoing","terminal":"NIN"},{"component":"outgoing","terminal":"LOUT"},{"component":"outgoing","terminal":"NOUT"}]},{"id":"lesson:4:inspect:load","kind":"inspect","title":"Remote socket circuit","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"load","terminal":"L"},{"component":"load","terminal":"N"},{"component":"load","terminal":"PE"},{"component":"load","terminal":"PE2"}]},{"id":"lesson:4:predict","kind":"predict","title":"What do you expect?","instruction":"The main switch on the small board is off. Will an appliance plugged in there still work?","explanation":"The cable feeding the second board is called a submain. Turning off the switch on that board cuts power to its socket. The cable coming in can still be live.","competency":"distribution-protection","clue":"Find the cable coming into the small board. Which side of its switch is that cable on?","answer":"expected","options":[{"id":"alternative","label":"Yes, it still has the main building supply"},{"id":"expected","label":"No"}]},{"id":"lesson:4:connect:w1","kind":"connect","title":"Connect Bench supply · L to Breaker feeding the second board · 1","instruction":"With all supplies off, join Bench supply · L to Breaker feeding the second board · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"upstream","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"upstream","terminal":"IN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:4:connect:w2","kind":"connect","title":"Connect Breaker feeding the second board · 2 to Remote board local isolation · LIN","instruction":"With all supplies off, join Breaker feeding the second board · 2 to Remote board local isolation · LIN with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Incoming L terminal. Follow it to LOUT on the other side of the same pole.","competency":"distribution-protection","component":"remote","part":"terminals","endpoints":[{"component":"upstream","terminal":"OUT"},{"component":"remote","terminal":"LIN"}],"wire":"w2","expectedRole":"L"},{"id":"lesson:4:connect:w3","kind":"connect","title":"Connect Bench supply · N to Remote board local isolation · NIN","instruction":"With all supplies off, join Bench supply · N to Remote board local isolation · NIN with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Incoming neutral terminal. Follow it to NOUT on the other side of the same pole.","competency":"distribution-protection","component":"remote","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"remote","terminal":"NIN"}],"wire":"w3","expectedRole":"N"},{"id":"lesson:4:connect:w4","kind":"connect","title":"Connect Remote board local isolation · LOUT to Remote distribution board · L","instruction":"With all supplies off, join Remote board local isolation · LOUT to Remote distribution board · L with the line (L) wire.","explanation":"Outgoing L terminal. Follow it to LIN on the other side of the same pole. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"remote","terminal":"LOUT"},{"component":"board","terminal":"L"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:4:connect:w5","kind":"connect","title":"Connect Remote board local isolation · NOUT to Remote distribution board · N","instruction":"With all supplies off, join Remote board local isolation · NOUT to Remote distribution board · N with the neutral (N) wire.","explanation":"Outgoing neutral terminal. Follow it to NIN on the other side of the same pole. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"remote","terminal":"NOUT"},{"component":"board","terminal":"N"}],"wire":"w5","expectedRole":"N"},{"id":"lesson:4:connect:w6","kind":"connect","title":"Connect Bench supply · PE to Remote distribution board · PE","instruction":"With all supplies off, join Bench supply · PE to Remote distribution board · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"board","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"board","terminal":"PE"}],"wire":"w6","expectedRole":"PE"},{"id":"lesson:4:connect:w7","kind":"connect","title":"Connect Remote distribution board · LOUT to Remote final-circuit RCBO · 1","instruction":"With all supplies off, join Remote distribution board · LOUT to Remote final-circuit RCBO · 1 with the line (L) wire.","explanation":"Outgoing L terminal. Follow it to LIN on the other side of the same pole. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"outgoing","part":"terminals","endpoints":[{"component":"board","terminal":"LOUT"},{"component":"outgoing","terminal":"LIN"}],"wire":"w7","expectedRole":"L"},{"id":"lesson:4:connect:w8","kind":"connect","title":"Connect Remote distribution board · NOUT to Remote final-circuit RCBO · N · Supply","instruction":"With all supplies off, join Remote distribution board · NOUT to Remote final-circuit RCBO · N · Supply with the neutral (N) wire.","explanation":"Outgoing neutral terminal. Follow it to NIN on the other side of the same pole. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"distribution-protection","component":"outgoing","part":"terminals","endpoints":[{"component":"board","terminal":"NOUT"},{"component":"outgoing","terminal":"NIN"}],"wire":"w8","expectedRole":"N"},{"id":"lesson:4:connect:w9","kind":"connect","title":"Connect Remote final-circuit RCBO · 2 to Remote socket circuit · L","instruction":"With all supplies off, join Remote final-circuit RCBO · 2 to Remote socket circuit · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"outgoing","terminal":"LOUT"},{"component":"load","terminal":"L"}],"wire":"w9","expectedRole":"L"},{"id":"lesson:4:connect:w10","kind":"connect","title":"Connect Remote final-circuit RCBO · N · Load to Remote socket circuit · N","instruction":"With all supplies off, join Remote final-circuit RCBO · N · Load to Remote socket circuit · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"outgoing","terminal":"NOUT"},{"component":"load","terminal":"N"}],"wire":"w10","expectedRole":"N"},{"id":"lesson:4:connect:w11","kind":"connect","title":"Connect Bench supply · PE to Remote socket circuit · E","instruction":"With all supplies off, join Bench supply · PE to Remote socket circuit · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"load","terminal":"PE"}],"wire":"w11","expectedRole":"PE"},{"id":"lesson:4:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"distribution-protection","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:4:operate:sequence:0","kind":"operate","title":"Check the socket in the outbuilding","instruction":"Check the socket in the outbuilding.","explanation":"Remote socket circuit draws power.","competency":"distribution-protection","component":"load","expectedControls":[],"expectedObservations":[{"kind":"power","component":"load","min":1,"title":"Remote socket circuit draws power"}],"scenarioStep":0},{"id":"lesson:4:operate:sequence:1","kind":"operate","title":"Turn off the main switch on the small board","instruction":"Turn off the main switch on the small board.","explanation":"Remote socket circuit stops drawing power.","competency":"distribution-protection","component":"remote","expectedControls":[{"component":"remote","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"load","max":0.05,"min":-0.05,"title":"Remote socket circuit stops drawing power"}],"scenarioStep":1},{"id":"lesson:4:operate:sequence:2","kind":"operate","title":"Switch the small board back on","instruction":"Switch the small board back on.","explanation":"Remote socket circuit draws power.","competency":"distribution-protection","component":"remote","expectedControls":[{"component":"remote","params":{"closed":true}}],"expectedParams":{"closed":true},"expectedObservations":[{"kind":"power","component":"load","min":1,"title":"Remote socket circuit draws power"}],"scenarioStep":2},{"id":"lesson:4:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Remote socket circuit, put red on L and black on N. Record the reading.","explanation":"Measure from line to neutral at the feeder, board input and socket. Each pair tells you about a different point on the run. Cable design needs more information than this bench supplies.","competency":"distribution-protection","component":"load","endpoints":[{"component":"load","terminal":"L"},{"component":"load","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"load","terminal":"L"},"b":{"component":"load","terminal":"N"}}},{"id":"lesson:4:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Breaker feeding the second board · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"distribution-protection","component":"upstream","endpoints":[{"component":"supply","terminal":"L"},{"component":"upstream","terminal":"IN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:4:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Remote board local isolation · NOUT and Remote distribution board · N. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"distribution-protection","component":"board","endpoints":[{"component":"remote","terminal":"NOUT"},{"component":"board","terminal":"N"}],"measurement":{"mode":"resistance","a":{"component":"remote","terminal":"NOUT"},"b":{"component":"board","terminal":"N"}}},{"id":"lesson:4:explain","kind":"explain","title":"Why did that happen?","instruction":"Which part can still be live?","explanation":"The cable feeding the second board is called a submain. Turning off the switch on that board cuts power to its socket. The cable coming in can still be live.","competency":"distribution-protection","clue":"Find the cable coming into the small board. Which side of its switch is that cable on?","answer":"expected","options":[{"id":"expected","label":"The incoming side of the small board’s switch"},{"id":"alternative","label":"The switched feed to the socket"}]},{"id":"lesson:4:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"distribution-protection","component":"board","endpoints":[{"component":"remote","terminal":"NOUT"},{"component":"board","terminal":"N"}]},{"id":"lesson:4:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"distribution-protection"}],"challenge":{"title":"Find the fault · Submain and remote distribution board","briefing":"The remote socket is dead even though the line reaches the board.","fault":"open-neutral","hint":"Follow the neutral through the remote main switch and into the board.","answer":"The neutral between the remote isolator’s NOUT and the board’s N is open. There’s no normal return for socket current.","wire":"w5","component":"board"}},{"id":5,"title":"Parallel surge-protection branch","circuit":{"version":1,"id":"lesson-5","name":"Parallel surge-protection branch","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"spd","type":"spd","label":"Surge protector (SPD)","position":[-0.25,0,0],"rotation":0,"params":{}},{"id":"load","type":"lamp","label":"Protected equipment","position":[1.5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"spd","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"spd","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"spd","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"load","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"load","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"supply","terminal":"PE"},"to":{"component":"load","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":5},"activities":[{"id":"lesson:5:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"distribution-protection","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:5:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"distribution-protection","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:5:inspect:spd","kind":"inspect","title":"Surge protector (SPD)","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A surge protector gives a sudden voltage spike a path away from the load. In normal use it draws very little current.","competency":"distribution-protection","component":"spd","part":"terminals","endpoints":[{"component":"spd","terminal":"L"},{"component":"spd","terminal":"N"},{"component":"spd","terminal":"PE"}]},{"id":"lesson:5:inspect:load","kind":"inspect","title":"Protected equipment","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"load","terminal":"L"},{"component":"load","terminal":"N"},{"component":"load","terminal":"PE"}]},{"id":"lesson:5:predict","kind":"predict","title":"What do you expect?","instruction":"There’s no surge on this circuit. Which part is drawing most of the current?","explanation":"The SPD has its own connection across the supply. Trace it while the lamp is on. The bench shows normal use only.","competency":"distribution-protection","clue":"Trace the line to the lamp. Does it go through the surge protector on the way?","answer":"expected","options":[{"id":"expected","label":"The lamp"},{"id":"alternative","label":"The surge protector"}]},{"id":"lesson:5:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:5:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"distribution-protection","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:5:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Surge protector (SPD) · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Surge protector (SPD) · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"spd","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"spd","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:5:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Surge protector (SPD) · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Surge protector (SPD) · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"spd","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"spd","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:5:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Surge protector (SPD) · PE","instruction":"With all supplies off, join Bench supply · PE to Surge protector (SPD) · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"spd","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"spd","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:5:connect:w6","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Protected equipment · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Protected equipment · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"load","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:5:connect:w7","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Protected equipment · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Protected equipment · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"load","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:5:connect:w8","kind":"connect","title":"Connect Bench supply · PE to Protected equipment · PE","instruction":"With all supplies off, join Bench supply · PE to Protected equipment · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"load","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"load","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:5:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"distribution-protection","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:5:operate:sequence:0","kind":"operate","title":"Check the surge protector with the load on","instruction":"Check the surge protector with the load on.","explanation":"Protected equipment draws power. The surge protector draws almost no power in normal use.","competency":"distribution-protection","component":"load","expectedControls":[],"expectedObservations":[{"kind":"power","component":"load","min":1,"title":"Protected equipment draws power"},{"kind":"power","component":"spd","min":-0.05,"max":0.05,"title":"The surge protector draws almost no power in normal use"}],"scenarioStep":0},{"id":"lesson:5:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Protected equipment, put red on L and black on N. Record the reading.","explanation":"With the supply steady, the SPD takes almost no current. This bench lets you check the wiring. It cannot create a surge.","competency":"distribution-protection","component":"load","endpoints":[{"component":"load","terminal":"L"},{"component":"load","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"load","terminal":"L"},"b":{"component":"load","terminal":"N"}}},{"id":"lesson:5:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"distribution-protection","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:5:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Bench supply · PE and Surge protector (SPD) · PE. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"distribution-protection","component":"spd","endpoints":[{"component":"supply","terminal":"PE"},{"component":"spd","terminal":"PE"}],"measurement":{"mode":"resistance","a":{"component":"supply","terminal":"PE"},"b":{"component":"spd","terminal":"PE"}}},{"id":"lesson:5:explain","kind":"explain","title":"Why did that happen?","instruction":"Why can the lamp draw current while the SPD takes almost none?","explanation":"The SPD has its own connection across the supply. Trace it while the lamp is on. The bench shows normal use only.","competency":"distribution-protection","clue":"Trace the line to the lamp. Does it go through the surge protector on the way?","answer":"expected","options":[{"id":"alternative","label":"The lamp is fed through the SPD"},{"id":"expected","label":"They have separate paths across the supply"}]},{"id":"lesson:5:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"distribution-protection","component":"spd","endpoints":[{"component":"supply","terminal":"PE"},{"component":"spd","terminal":"PE"}]},{"id":"lesson:5:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"distribution-protection"}],"challenge":{"title":"Find the fault · Parallel surge-protection branch","briefing":"The lamp works, but the test reports a problem at the surge protector.","fault":"missing-earth","hint":"Trace the SPD’s earth terminal back towards the supply.","answer":"The earth wire to the SPD is open. Repairing it restores the protective path. The lamp can work in either state because it has its own line and neutral.","wire":"w5","component":"spd"}},{"id":6,"title":"Priority load shedding","circuit":{"version":1,"id":"lesson-6","name":"Priority load shedding","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"priority","type":"heater","label":"Priority heater","position":[-0.25,0,0],"rotation":0,"params":{"watts":800,"power":800}},{"id":"shed","type":"relay","label":"Relay for the second heater","position":[1.5,0,0],"rotation":0,"params":{"energized":false}},{"id":"monitor","type":"sensor","label":"Load controller","position":[3.25,0,0],"rotation":0,"params":{"active":false,"demand":true,"threshold":1000}},{"id":"secondary","type":"heater","label":"Second heater","position":[5,0,0],"rotation":0,"params":{"watts":600,"power":600}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"priority","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"priority","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"priority","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"monitor","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"monitor","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"monitor","terminal":"OUT"},"to":{"component":"shed","terminal":"A1"},"role":"control","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"shed","terminal":"A2"},"role":"N","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"shed","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w11","from":{"component":"shed","terminal":"NC"},"to":{"component":"secondary","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w12","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"secondary","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w13","from":{"component":"supply","terminal":"PE"},"to":{"component":"secondary","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":6},"activities":[{"id":"lesson:6:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"distribution-protection","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:6:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"distribution-protection","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:6:inspect:priority","kind":"inspect","title":"Priority heater","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Current through the element makes heat. The immersion, floor mat and storage heater each use that principle.","competency":"distribution-protection","component":"priority","part":"terminals","endpoints":[{"component":"priority","terminal":"L"},{"component":"priority","terminal":"N"},{"component":"priority","terminal":"PE"}]},{"id":"lesson:6:inspect:shed","kind":"inspect","title":"Relay for the second heater","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Power the coil and the relay changes which contacts touch. The coil and contacts have separate connections.","competency":"distribution-protection","component":"shed","part":"terminals","endpoints":[{"component":"shed","terminal":"A1"},{"component":"shed","terminal":"A2"},{"component":"shed","terminal":"COM"},{"component":"shed","terminal":"NO"},{"component":"shed","terminal":"NC"}]},{"id":"lesson:6:inspect:monitor","kind":"inspect","title":"Load controller","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The sensor needs its own supply. When it detects the change it is set for, it switches its output on.","competency":"distribution-protection","component":"monitor","part":"terminals","endpoints":[{"component":"monitor","terminal":"L"},{"component":"monitor","terminal":"N"},{"component":"monitor","terminal":"IN"},{"component":"monitor","terminal":"OUT"}]},{"id":"lesson:6:inspect:secondary","kind":"inspect","title":"Second heater","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Current through the element makes heat. The immersion, floor mat and storage heater each use that principle.","competency":"distribution-protection","component":"secondary","part":"terminals","endpoints":[{"component":"secondary","terminal":"L"},{"component":"secondary","terminal":"N"},{"component":"secondary","terminal":"PE"}]},{"id":"lesson:6:predict","kind":"predict","title":"What do you expect?","instruction":"Both heaters are on. Which one stays on when the controller needs to cut the load?","explanation":"The controller can switch off the second heater to leave power for the first. That’s called load shedding.","competency":"distribution-protection","clue":"Turn the load controller on. Watch the two heaters separately.","answer":"expected","options":[{"id":"alternative","label":"The second heater"},{"id":"expected","label":"The priority heater"}]},{"id":"lesson:6:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"distribution-protection","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:6:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"distribution-protection","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:6:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Priority heater · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Priority heater · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"priority","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"priority","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:6:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Priority heater · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Priority heater · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"priority","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"priority","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:6:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Priority heater · PE","instruction":"With all supplies off, join Bench supply · PE to Priority heater · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"priority","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"priority","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:6:connect:w6","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Load controller · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Load controller · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"monitor","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"monitor","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:6:connect:w7","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Load controller · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Load controller · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"monitor","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"monitor","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:6:connect:w8","kind":"connect","title":"Connect Load controller · OUT to Relay for the second heater · A1","instruction":"With all supplies off, join Load controller · OUT to Relay for the second heater · A1 with the control wire.","explanation":"Switched output. When the control operates, it connects L to OUT. This output uses the same supply as the fitting. One end of the coil. Measure across A1–A2 to see what voltage reaches it. The load has its own contacts.","competency":"distribution-protection","component":"shed","part":"terminals","endpoints":[{"component":"monitor","terminal":"OUT"},{"component":"shed","terminal":"A1"}],"wire":"w8","expectedRole":"control"},{"id":"lesson:6:connect:w9","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Relay for the second heater · A2","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Relay for the second heater · A2 with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. One end of the coil. Measure across A1–A2 to see what voltage reaches it. The load has its own contacts.","competency":"distribution-protection","component":"shed","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"shed","terminal":"A2"}],"wire":"w9","expectedRole":"N"},{"id":"lesson:6:connect:w10","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Relay for the second heater · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Relay for the second heater · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. Moving the contact joins COM to either NC or NO.","competency":"distribution-protection","component":"shed","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"shed","terminal":"COM"}],"wire":"w10","expectedRole":"L"},{"id":"lesson:6:connect:w11","kind":"connect","title":"Connect Relay for the second heater · NC to Second heater · L","instruction":"With all supplies off, join Relay for the second heater · NC to Second heater · L with the line (L) wire.","explanation":"Normally closed. NC joins COM at rest. It opens while the coil is on. Line brings power to the fitting. Its usual marking is L.","competency":"distribution-protection","component":"secondary","part":"terminals","endpoints":[{"component":"shed","terminal":"NC"},{"component":"secondary","terminal":"L"}],"wire":"w11","expectedRole":"L"},{"id":"lesson:6:connect:w12","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Second heater · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Second heater · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"distribution-protection","component":"secondary","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"secondary","terminal":"N"}],"wire":"w12","expectedRole":"N"},{"id":"lesson:6:connect:w13","kind":"connect","title":"Connect Bench supply · PE to Second heater · PE","instruction":"With all supplies off, join Bench supply · PE to Second heater · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"distribution-protection","component":"secondary","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"secondary","terminal":"PE"}],"wire":"w13","expectedRole":"PE"},{"id":"lesson:6:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"distribution-protection","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:6:operate:sequence:0","kind":"operate","title":"Check both heaters are on","instruction":"Check both heaters are on.","explanation":"Priority heater draws power. Second heater draws power.","competency":"distribution-protection","component":"priority","expectedControls":[],"expectedObservations":[{"kind":"power","component":"priority","min":1,"title":"Priority heater draws power"},{"kind":"power","component":"secondary","min":1,"title":"Second heater draws power"}],"scenarioStep":0},{"id":"lesson:6:operate:sequence:1","kind":"operate","title":"Turn the load controller on and watch the second heater","instruction":"Turn the load controller on and watch the second heater.","explanation":"Priority heater draws power. Second heater stops drawing power.","competency":"distribution-protection","component":"monitor","expectedControls":[{"component":"monitor","params":{"active":true}}],"expectedParams":{"active":true},"expectedObservations":[{"kind":"power","component":"priority","min":1,"title":"Priority heater draws power"},{"kind":"power","component":"secondary","max":0.05,"min":-0.05,"title":"Second heater stops drawing power"}],"scenarioStep":1},{"id":"lesson:6:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Priority heater, put red on L and black on N. Record the reading.","explanation":"Read the supply current with both heaters on. Switch off the second heater and check how much the reading falls.","competency":"distribution-protection","component":"priority","endpoints":[{"component":"priority","terminal":"L"},{"component":"priority","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"priority","terminal":"L"},"b":{"component":"priority","terminal":"N"}}},{"id":"lesson:6:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"distribution-protection","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:6:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Load controller · OUT and Relay for the second heater · A1. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"distribution-protection","component":"shed","endpoints":[{"component":"monitor","terminal":"OUT"},{"component":"shed","terminal":"A1"}],"measurement":{"mode":"resistance","a":{"component":"monitor","terminal":"OUT"},"b":{"component":"shed","terminal":"A1"}}},{"id":"lesson:6:explain","kind":"explain","title":"Why did that happen?","instruction":"Why did the second heater stop?","explanation":"The controller can switch off the second heater to leave power for the first. That’s called load shedding.","competency":"distribution-protection","clue":"Turn the load controller on. Watch the two heaters separately.","answer":"expected","options":[{"id":"expected","label":"The relay switched off its feed"},{"id":"alternative","label":"The supply voltage fell at both appliances"}]},{"id":"lesson:6:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"distribution-protection","component":"shed","endpoints":[{"component":"monitor","terminal":"OUT"},{"component":"shed","terminal":"A1"}]},{"id":"lesson:6:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"distribution-protection"}],"challenge":{"title":"Find the fault · Priority load shedding","briefing":"Tell the controller to turn off the second heater. Both heaters stay on.","fault":"wrong-control","hint":"Compare voltage at the monitor output with voltage across the relay coil.","answer":"The lead from monitor OUT to relay A1 is open. The coil cannot pull in, so its normally closed contact keeps the second heater supplied.","wire":"w8","component":"shed"}},{"id":7,"title":"One-way lighting","circuit":{"version":1,"id":"lesson-7","name":"One-way lighting","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"switch","type":"switch","label":"One-way switch","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"light","type":"lamp","label":"Hall light","position":[1.5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"switch","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"switch","terminal":"OUT"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"supply","terminal":"PE"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":7},"activities":[{"id":"lesson:7:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:7:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:7:inspect:switch","kind":"inspect","title":"One-way switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"lighting-control","component":"switch","part":"terminals","endpoints":[{"component":"switch","terminal":"COM"},{"component":"switch","terminal":"OUT"}]},{"id":"lesson:7:inspect:light","kind":"inspect","title":"Hall light","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:7:predict","kind":"predict","title":"What do you expect?","instruction":"With the wall switch off, what voltage would you expect across this lamp?","explanation":"In this circuit, switching off cuts the feed to the lamp. Its two terminals are then at almost the same voltage.","competency":"lighting-control","clue":"Put the probes across the lamp. Flick the switch off and watch the volts.","answer":"expected","options":[{"id":"expected","label":"Close to zero volts"},{"id":"alternative","label":"Close to the supply voltage"}]},{"id":"lesson:7:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:7:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:7:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to One-way switch · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to One-way switch · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"lighting-control","component":"switch","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"switch","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:7:connect:w4","kind":"connect","title":"Connect One-way switch · L1 to Hall light · L","instruction":"With all supplies off, join One-way switch · L1 to Hall light · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"switch","terminal":"OUT"},{"component":"light","terminal":"L"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:7:connect:w5","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w5","expectedRole":"N"},{"id":"lesson:7:connect:w6","kind":"connect","title":"Connect Bench supply · PE to Hall light · PE","instruction":"With all supplies off, join Bench supply · PE to Hall light · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light","terminal":"PE"}],"wire":"w6","expectedRole":"PE"},{"id":"lesson:7:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:7:operate:sequence:0","kind":"operate","title":"Turn the wall switch off","instruction":"Turn the wall switch off.","explanation":"Hall light stops drawing power. Voltage across the lamp falls close to zero.","competency":"lighting-control","component":"switch","expectedControls":[{"component":"switch","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Hall light stops drawing power"},{"kind":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"},"min":0,"max":1,"title":"Voltage across the lamp falls close to zero"}],"scenarioStep":0},{"id":"lesson:7:operate:sequence:1","kind":"operate","title":"Turn the wall switch on","instruction":"Turn the wall switch on.","explanation":"Hall light draws power. Voltage across the lamp rises close to the supply voltage.","competency":"lighting-control","component":"switch","expectedControls":[{"component":"switch","params":{"closed":true}}],"expectedParams":{"closed":true},"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Hall light draws power"},{"kind":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"},"supplyScale":1,"tolerance":0.1,"title":"Voltage across the lamp rises close to the supply voltage"}],"scenarioStep":1},{"id":"lesson:7:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Hall light, put red on L and black on N. Record the reading.","explanation":"With the lamp on, compare L and N at the lamp. Then measure across the switch itself. A closed contact has very little voltage across it. An open switch can have nearly the full supply across it.","competency":"lighting-control","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:7:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:7:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between One-way switch · L1 and Hall light · L. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"light","endpoints":[{"component":"switch","terminal":"OUT"},{"component":"light","terminal":"L"}],"measurement":{"mode":"resistance","a":{"component":"switch","terminal":"OUT"},"b":{"component":"light","terminal":"L"}}},{"id":"lesson:7:explain","kind":"explain","title":"Why did that happen?","instruction":"What moved inside the wall switch when the lamp went out?","explanation":"The two metal tips inside the switch are called contacts. Press the switch and watch what happens to the gap.","competency":"lighting-control","clue":"Look inside the wall switch. What happens to the gap between its two contacts when you switch off?","answer":"expected","options":[{"id":"alternative","label":"The switch joined the two contacts"},{"id":"expected","label":"Two metal contacts moved apart"}]},{"id":"lesson:7:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"light","endpoints":[{"component":"switch","terminal":"OUT"},{"component":"light","terminal":"L"}]},{"id":"lesson:7:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · One-way lighting","briefing":"The switch is on but the lamp is dark.","fault":"open-live","hint":"Check where voltage is present at the switch, then at lamp L. Switch off the bench supply before checking continuity.","answer":"There’s a break between the switch output and lamp L. The closed switch has a feed, but it can’t supply the lamp through that broken wire.","wire":"w4","component":"light"}},{"id":8,"title":"Parallel lighting bank","circuit":{"version":1,"id":"lesson-8","name":"Parallel lighting bank","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"switch","type":"switch","label":"Shared lighting switch","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"light-a","type":"lamp","label":"Hall light A","position":[1.5,0,0],"rotation":0,"params":{"watts":60,"power":60}},{"id":"light-b","type":"lamp","label":"Hall light B","position":[3.25,0,0],"rotation":0,"params":{"watts":60,"power":60}},{"id":"light-c","type":"lamp","label":"Hall light C","position":[5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"switch","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"switch","terminal":"OUT"},"to":{"component":"light-a","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light-a","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"supply","terminal":"PE"},"to":{"component":"light-a","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"switch","terminal":"OUT"},"to":{"component":"light-b","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light-b","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"supply","terminal":"PE"},"to":{"component":"light-b","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"switch","terminal":"OUT"},"to":{"component":"light-c","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w11","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light-c","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w12","from":{"component":"supply","terminal":"PE"},"to":{"component":"light-c","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":8},"activities":[{"id":"lesson:8:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:8:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:8:inspect:switch","kind":"inspect","title":"Shared lighting switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"lighting-control","component":"switch","part":"terminals","endpoints":[{"component":"switch","terminal":"COM"},{"component":"switch","terminal":"OUT"}]},{"id":"lesson:8:inspect:light-a","kind":"inspect","title":"Hall light A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light-a","part":"terminals","endpoints":[{"component":"light-a","terminal":"L"},{"component":"light-a","terminal":"N"},{"component":"light-a","terminal":"PE"}]},{"id":"lesson:8:inspect:light-b","kind":"inspect","title":"Hall light B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light-b","part":"terminals","endpoints":[{"component":"light-b","terminal":"L"},{"component":"light-b","terminal":"N"},{"component":"light-b","terminal":"PE"}]},{"id":"lesson:8:inspect:light-c","kind":"inspect","title":"Hall light C","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light-c","part":"terminals","endpoints":[{"component":"light-c","terminal":"L"},{"component":"light-c","terminal":"N"},{"component":"light-c","terminal":"PE"}]},{"id":"lesson:8:predict","kind":"predict","title":"What do you expect?","instruction":"All three lamps are on. How will the three voltage readings compare?","explanation":"Each lamp has its own path from the switched line to neutral. Electricians call that a parallel circuit.","competency":"lighting-control","clue":"Pick a lamp. Follow both of its wires. Does either wire have to pass through another lamp?","answer":"expected","options":[{"id":"alternative","label":"Each lamp gets a third of the supply voltage"},{"id":"expected","label":"About the same at each lamp"}]},{"id":"lesson:8:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:8:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:8:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Shared lighting switch · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Shared lighting switch · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"lighting-control","component":"switch","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"switch","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:8:connect:w4","kind":"connect","title":"Connect Shared lighting switch · L1 to Hall light A · L","instruction":"With all supplies off, join Shared lighting switch · L1 to Hall light A · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light-a","part":"terminals","endpoints":[{"component":"switch","terminal":"OUT"},{"component":"light-a","terminal":"L"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:8:connect:w5","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light A · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light A · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light-a","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light-a","terminal":"N"}],"wire":"w5","expectedRole":"N"},{"id":"lesson:8:connect:w6","kind":"connect","title":"Connect Bench supply · PE to Hall light A · PE","instruction":"With all supplies off, join Bench supply · PE to Hall light A · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light-a","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light-a","terminal":"PE"}],"wire":"w6","expectedRole":"PE"},{"id":"lesson:8:connect:w7","kind":"connect","title":"Connect Shared lighting switch · L1 to Hall light B · L","instruction":"With all supplies off, join Shared lighting switch · L1 to Hall light B · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light-b","part":"terminals","endpoints":[{"component":"switch","terminal":"OUT"},{"component":"light-b","terminal":"L"}],"wire":"w7","expectedRole":"L"},{"id":"lesson:8:connect:w8","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light B · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light B · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light-b","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light-b","terminal":"N"}],"wire":"w8","expectedRole":"N"},{"id":"lesson:8:connect:w9","kind":"connect","title":"Connect Bench supply · PE to Hall light B · PE","instruction":"With all supplies off, join Bench supply · PE to Hall light B · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light-b","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light-b","terminal":"PE"}],"wire":"w9","expectedRole":"PE"},{"id":"lesson:8:connect:w10","kind":"connect","title":"Connect Shared lighting switch · L1 to Hall light C · L","instruction":"With all supplies off, join Shared lighting switch · L1 to Hall light C · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light-c","part":"terminals","endpoints":[{"component":"switch","terminal":"OUT"},{"component":"light-c","terminal":"L"}],"wire":"w10","expectedRole":"L"},{"id":"lesson:8:connect:w11","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light C · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light C · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light-c","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light-c","terminal":"N"}],"wire":"w11","expectedRole":"N"},{"id":"lesson:8:connect:w12","kind":"connect","title":"Connect Bench supply · PE to Hall light C · PE","instruction":"With all supplies off, join Bench supply · PE to Hall light C · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light-c","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light-c","terminal":"PE"}],"wire":"w12","expectedRole":"PE"},{"id":"lesson:8:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:8:operate:sequence:0","kind":"operate","title":"Measure across each lamp","instruction":"Measure across each lamp.","explanation":"Hall light A draws power. Hall light B draws power. Hall light C draws power. All three lamps have nearly the same voltage.","competency":"lighting-control","component":"light-a","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light-a","min":1,"title":"Hall light A draws power"},{"kind":"power","component":"light-b","min":1,"title":"Hall light B draws power"},{"kind":"power","component":"light-c","min":1,"title":"Hall light C draws power"},{"kind":"voltage-spread","pairs":[{"a":{"component":"light-a","terminal":"L"},"b":{"component":"light-a","terminal":"N"}},{"a":{"component":"light-b","terminal":"L"},"b":{"component":"light-b","terminal":"N"}},{"a":{"component":"light-c","terminal":"L"},"b":{"component":"light-c","terminal":"N"}}],"maximum":0.1,"title":"All three lamps have nearly the same voltage"}],"scenarioStep":0},{"id":"lesson:8:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Hall light A, put red on L and black on N. Record the reading.","explanation":"Read L to N at each lit lamp. Each should be close to the full supply. The shared feed carries the current for all the lamps that are on.","competency":"lighting-control","component":"light-a","endpoints":[{"component":"light-a","terminal":"L"},{"component":"light-a","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light-a","terminal":"L"},"b":{"component":"light-a","terminal":"N"}}},{"id":"lesson:8:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:8:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Circuit breaker (RCBO) · 16 A / 30 mA · N · Load and Hall light B · N. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"light-b","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light-b","terminal":"N"}],"measurement":{"mode":"resistance","a":{"component":"protect","terminal":"NOUT"},"b":{"component":"light-b","terminal":"N"}}},{"id":"lesson:8:explain","kind":"explain","title":"Why did that happen?","instruction":"Trace the two wires at each lamp. Where do they go?","explanation":"Each lamp has its own path from the switched line to neutral. Electricians call that a parallel circuit.","competency":"lighting-control","clue":"Pick a lamp. Follow both of its wires. Does either wire have to pass through another lamp?","answer":"expected","options":[{"id":"expected","label":"Back to the same switched line and neutral"},{"id":"alternative","label":"From one lamp through the next, in a chain"}]},{"id":"lesson:8:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"light-b","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light-b","terminal":"N"}]},{"id":"lesson:8:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Parallel lighting bank","briefing":"One lamp is dark. The two beside it still work.","fault":"open-neutral","hint":"Compare the dark lamp’s line and neutral connections with the working lamps.","answer":"Lamp B has an open neutral wire. The other two branches still have complete return paths, so their lamps can stay on.","wire":"w8","component":"light-b"}},{"id":9,"title":"Two-way staircase lighting","circuit":{"version":1,"id":"lesson-9","name":"Two-way staircase lighting","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"near","type":"switch2","label":"Two-way switch A","position":[-0.25,0,0],"rotation":0,"params":{"position":0,"closed":true}},{"id":"far","type":"switch2","label":"Two-way switch B","position":[1.5,0,0],"rotation":0,"params":{"position":0,"closed":true}},{"id":"light","type":"lamp","label":"Stairs light","position":[3.25,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"near","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"near","terminal":"T1"},"to":{"component":"far","terminal":"T1"},"role":"control","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"near","terminal":"T2"},"to":{"component":"far","terminal":"T2"},"role":"control","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"far","terminal":"COM"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"supply","terminal":"PE"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":9},"activities":[{"id":"lesson:9:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:9:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:9:inspect:near","kind":"inspect","title":"Two-way switch A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins COM to one of two wires. These wires between the switches are called strappers.","competency":"lighting-control","component":"near","part":"terminals","endpoints":[{"component":"near","terminal":"COM"},{"component":"near","terminal":"T1"},{"component":"near","terminal":"T2"}]},{"id":"lesson:9:inspect:far","kind":"inspect","title":"Two-way switch B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins COM to one of two wires. These wires between the switches are called strappers.","competency":"lighting-control","component":"far","part":"terminals","endpoints":[{"component":"far","terminal":"COM"},{"component":"far","terminal":"T1"},{"component":"far","terminal":"T2"}]},{"id":"lesson:9:inspect:light","kind":"inspect","title":"Stairs light","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:9:predict","kind":"predict","title":"What do you expect?","instruction":"Flick just the downstairs switch. What happens to the light?","explanation":"The two wires between the switches are called strappers or travellers. The light comes on when both switches select the same wire in this circuit.","competency":"lighting-control","clue":"Leave the landing switch where it is. Flick the downstairs switch and watch the stair light.","answer":"expected","options":[{"id":"expected","label":"It goes out"},{"id":"alternative","label":"It stays on until someone moves the upstairs switch"}]},{"id":"lesson:9:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:9:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:9:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Two-way switch A · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Two-way switch A · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common contact. The rocker connects COM to either L1 or L2.","competency":"lighting-control","component":"near","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"near","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:9:connect:w4","kind":"connect","title":"Connect Two-way switch A · L1 to Two-way switch B · L1","instruction":"With all supplies off, join Two-way switch A · L1 to Two-way switch B · L1 with the control wire.","explanation":"Strapper terminal marked L1. The drawing calls this wire T1. Follow it to the other switch.","competency":"lighting-control","component":"far","part":"terminals","endpoints":[{"component":"near","terminal":"T1"},{"component":"far","terminal":"T1"}],"wire":"w4","expectedRole":"control"},{"id":"lesson:9:connect:w5","kind":"connect","title":"Connect Two-way switch A · L2 to Two-way switch B · L2","instruction":"With all supplies off, join Two-way switch A · L2 to Two-way switch B · L2 with the control wire.","explanation":"Strapper terminal marked L2. The drawing calls this wire T2. Follow it to the other switch.","competency":"lighting-control","component":"far","part":"terminals","endpoints":[{"component":"near","terminal":"T2"},{"component":"far","terminal":"T2"}],"wire":"w5","expectedRole":"control"},{"id":"lesson:9:connect:w6","kind":"connect","title":"Connect Two-way switch B · COM to Stairs light · L","instruction":"With all supplies off, join Two-way switch B · COM to Stairs light · L with the line (L) wire.","explanation":"Common contact. The rocker connects COM to either L1 or L2. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"far","terminal":"COM"},{"component":"light","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:9:connect:w7","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Stairs light · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Stairs light · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:9:connect:w8","kind":"connect","title":"Connect Bench supply · PE to Stairs light · PE","instruction":"With all supplies off, join Bench supply · PE to Stairs light · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:9:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:9:operate:sequence:0","kind":"operate","title":"Check the lamp before moving either switch","instruction":"Check the lamp before moving either switch.","explanation":"Stairs light draws power.","competency":"lighting-control","component":"light","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Stairs light draws power"}],"scenarioStep":0},{"id":"lesson:9:operate:sequence:1","kind":"operate","title":"Flip the switch at the foot of the stairs","instruction":"Flip the switch at the foot of the stairs.","explanation":"Stairs light stops drawing power.","competency":"lighting-control","component":"near","expectedControls":[{"component":"near","params":{"position":1}}],"expectedParams":{"position":1},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Stairs light stops drawing power"}],"scenarioStep":1},{"id":"lesson:9:operate:sequence:2","kind":"operate","title":"Flip the landing switch","instruction":"Flip the landing switch.","explanation":"Stairs light draws power.","competency":"lighting-control","component":"far","expectedControls":[{"component":"far","params":{"position":1}}],"expectedParams":{"position":1},"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Stairs light draws power"}],"scenarioStep":2},{"id":"lesson:9:operate:sequence:3","kind":"operate","title":"Flip the first switch again","instruction":"Flip the first switch again.","explanation":"Stairs light stops drawing power.","competency":"lighting-control","component":"near","expectedControls":[{"component":"near","params":{"position":0}}],"expectedParams":{"position":0},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Stairs light stops drawing power"}],"scenarioStep":3},{"id":"lesson:9:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Stairs light, put red on L and black on N. Record the reading.","explanation":"Compare the voltage across the lamp in the four positions. For this straight pair of strappers the lamp is on when both switches select the same strapper.","competency":"lighting-control","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:9:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:9:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Two-way switch A · L1 and Two-way switch B · L1. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"far","endpoints":[{"component":"near","terminal":"T1"},{"component":"far","terminal":"T1"}],"measurement":{"mode":"resistance","a":{"component":"near","terminal":"T1"},"b":{"component":"far","terminal":"T1"}}},{"id":"lesson:9:explain","kind":"explain","title":"Why did that happen?","instruction":"At the landing, COM and L1 read 0 V to neutral. L2 is at mains voltage. Which contact is closed?","explanation":"The two wires between the switches are called strappers or travellers. The light comes on when both switches select the same wire in this circuit.","competency":"lighting-control","clue":"Compare COM’s reading with L1 and L2 in the question. Which one is at the same voltage as COM?","answer":"expected","options":[{"id":"alternative","label":"COM to L2"},{"id":"expected","label":"COM to L1"}]},{"id":"lesson:9:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"far","endpoints":[{"component":"near","terminal":"T1"},{"component":"far","terminal":"T1"}]},{"id":"lesson:9:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Two-way staircase lighting","briefing":"The stairs light works in one combination but misses another.","fault":"wrong-control","hint":"Check each strapper end to end with the simulated supply off.","answer":"There’s a break in the wire between the two L1 terminals. The lamp still works through L2 when both switches are set that way.","wire":"w4","component":"far"}},{"id":10,"title":"Three-location intermediate lighting","circuit":{"version":1,"id":"lesson-10","name":"Three-location intermediate lighting","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"near","type":"switch2","label":"End switch A","position":[-0.25,0,0],"rotation":0,"params":{"position":0}},{"id":"middle","type":"intermediate","label":"Intermediate crossing switch","position":[1.5,0,0],"rotation":0,"params":{"crossed":false,"position":0}},{"id":"far","type":"switch2","label":"End switch B","position":[3.25,0,0],"rotation":0,"params":{"position":0}},{"id":"light","type":"lamp","label":"Corridor light","position":[5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"near","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"near","terminal":"T1"},"to":{"component":"middle","terminal":"A"},"role":"control","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"near","terminal":"T2"},"to":{"component":"middle","terminal":"B"},"role":"control","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"middle","terminal":"C"},"to":{"component":"far","terminal":"T1"},"role":"control","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"middle","terminal":"D"},"to":{"component":"far","terminal":"T2"},"role":"control","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"far","terminal":"COM"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"supply","terminal":"PE"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":10},"activities":[{"id":"lesson:10:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:10:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:10:inspect:near","kind":"inspect","title":"End switch A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins COM to one of two wires. These wires between the switches are called strappers.","competency":"lighting-control","component":"near","part":"terminals","endpoints":[{"component":"near","terminal":"COM"},{"component":"near","terminal":"T1"},{"component":"near","terminal":"T2"}]},{"id":"lesson:10:inspect:middle","kind":"inspect","title":"Intermediate crossing switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The two strappers pass through this switch. Flick the rocker and the wires swap over, changing the path to the lamp.","competency":"lighting-control","component":"middle","part":"terminals","endpoints":[{"component":"middle","terminal":"A"},{"component":"middle","terminal":"B"},{"component":"middle","terminal":"C"},{"component":"middle","terminal":"D"}]},{"id":"lesson:10:inspect:far","kind":"inspect","title":"End switch B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins COM to one of two wires. These wires between the switches are called strappers.","competency":"lighting-control","component":"far","part":"terminals","endpoints":[{"component":"far","terminal":"COM"},{"component":"far","terminal":"T1"},{"component":"far","terminal":"T2"}]},{"id":"lesson:10:inspect:light","kind":"inspect","title":"Corridor light","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:10:predict","kind":"predict","title":"What do you expect?","instruction":"The light is on. Can the middle switch turn it off by itself?","explanation":"An intermediate switch swaps the two paths between the end switches. That lets someone at the middle door use the same light.","competency":"lighting-control","clue":"Look at the four terminals on the middle switch. Flip it and see which pairs join.","answer":"expected","options":[{"id":"alternative","label":"No, it needs an end switch to move as well"},{"id":"expected","label":"Yes"}]},{"id":"lesson:10:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:10:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:10:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to End switch A · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to End switch A · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common contact. The rocker connects COM to either L1 or L2.","competency":"lighting-control","component":"near","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"near","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:10:connect:w4","kind":"connect","title":"Connect End switch A · L1 to Intermediate crossing switch · L1 (A)","instruction":"With all supplies off, join End switch A · L1 to Intermediate crossing switch · L1 (A) with the control wire.","explanation":"Strapper terminal marked L1. The drawing calls this wire T1. Follow it to the other switch. Follow A through this switch. In the straight position it joins C. Flick the rocker and it joins D. The letters tell the four holes apart on the bench.","competency":"lighting-control","component":"middle","part":"terminals","endpoints":[{"component":"near","terminal":"T1"},{"component":"middle","terminal":"A"}],"wire":"w4","expectedRole":"control"},{"id":"lesson:10:connect:w5","kind":"connect","title":"Connect End switch A · L2 to Intermediate crossing switch · L1 (B)","instruction":"With all supplies off, join End switch A · L2 to Intermediate crossing switch · L1 (B) with the control wire.","explanation":"Strapper terminal marked L2. The drawing calls this wire T2. Follow it to the other switch. Follow B through this switch. In the straight position it joins D. Flick the rocker and it joins C. The letters tell the four holes apart on the bench.","competency":"lighting-control","component":"middle","part":"terminals","endpoints":[{"component":"near","terminal":"T2"},{"component":"middle","terminal":"B"}],"wire":"w5","expectedRole":"control"},{"id":"lesson:10:connect:w6","kind":"connect","title":"Connect Intermediate crossing switch · L2 (C) to End switch B · L1","instruction":"With all supplies off, join Intermediate crossing switch · L2 (C) to End switch B · L1 with the control wire.","explanation":"Follow C through this switch. In the straight position it joins A. Flick the rocker and it joins B. The letters tell the four holes apart on the bench. Strapper terminal marked L1. The drawing calls this wire T1. Follow it to the other switch.","competency":"lighting-control","component":"far","part":"terminals","endpoints":[{"component":"middle","terminal":"C"},{"component":"far","terminal":"T1"}],"wire":"w6","expectedRole":"control"},{"id":"lesson:10:connect:w7","kind":"connect","title":"Connect Intermediate crossing switch · L2 (D) to End switch B · L2","instruction":"With all supplies off, join Intermediate crossing switch · L2 (D) to End switch B · L2 with the control wire.","explanation":"Follow D through this switch. In the straight position it joins B. Flick the rocker and it joins A. The letters tell the four holes apart on the bench. Strapper terminal marked L2. The drawing calls this wire T2. Follow it to the other switch.","competency":"lighting-control","component":"far","part":"terminals","endpoints":[{"component":"middle","terminal":"D"},{"component":"far","terminal":"T2"}],"wire":"w7","expectedRole":"control"},{"id":"lesson:10:connect:w8","kind":"connect","title":"Connect End switch B · COM to Corridor light · L","instruction":"With all supplies off, join End switch B · COM to Corridor light · L with the line (L) wire.","explanation":"Common contact. The rocker connects COM to either L1 or L2. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"far","terminal":"COM"},{"component":"light","terminal":"L"}],"wire":"w8","expectedRole":"L"},{"id":"lesson:10:connect:w9","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Corridor light · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Corridor light · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w9","expectedRole":"N"},{"id":"lesson:10:connect:w10","kind":"connect","title":"Connect Bench supply · PE to Corridor light · PE","instruction":"With all supplies off, join Bench supply · PE to Corridor light · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light","terminal":"PE"}],"wire":"w10","expectedRole":"PE"},{"id":"lesson:10:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:10:operate:sequence:0","kind":"operate","title":"Check the lamp before moving a switch","instruction":"Check the lamp before moving a switch.","explanation":"Corridor light draws power.","competency":"lighting-control","component":"light","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Corridor light draws power"}],"scenarioStep":0},{"id":"lesson:10:operate:sequence:1","kind":"operate","title":"Flip the middle switch","instruction":"Flip the middle switch.","explanation":"Corridor light stops drawing power.","competency":"lighting-control","component":"middle","expectedControls":[{"component":"middle","params":{"position":1}}],"expectedParams":{"position":1},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Corridor light stops drawing power"}],"scenarioStep":1},{"id":"lesson:10:operate:sequence:2","kind":"operate","title":"Flip the far switch","instruction":"Flip the far switch.","explanation":"Corridor light draws power.","competency":"lighting-control","component":"far","expectedControls":[{"component":"far","params":{"position":1}}],"expectedParams":{"position":1},"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Corridor light draws power"}],"scenarioStep":2},{"id":"lesson:10:operate:sequence:3","kind":"operate","title":"Flip the near switch","instruction":"Flip the near switch.","explanation":"Corridor light stops drawing power.","competency":"lighting-control","component":"near","expectedControls":[{"component":"near","params":{"position":1}}],"expectedParams":{"position":1},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Corridor light stops drawing power"}],"scenarioStep":3},{"id":"lesson:10:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Corridor light, put red on L and black on N. Record the reading.","explanation":"Measure across the lamp as you change one switch at a time. To test a strapper for continuity, isolate the circuit first.","competency":"lighting-control","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:10:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:10:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Intermediate crossing switch · L2 (C) and End switch B · L1. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"far","endpoints":[{"component":"middle","terminal":"C"},{"component":"far","terminal":"T1"}],"measurement":{"mode":"resistance","a":{"component":"middle","terminal":"C"},"b":{"component":"far","terminal":"T1"}}},{"id":"lesson:10:explain","kind":"explain","title":"Why did that happen?","instruction":"What does the middle switch do with the two wires coming into it?","explanation":"An intermediate switch swaps the two paths between the end switches. That lets someone at the middle door use the same light.","competency":"lighting-control","clue":"Look at the four terminals on the middle switch. Flip it and see which pairs join.","answer":"expected","options":[{"id":"expected","label":"It swaps the two paths over"},{"id":"alternative","label":"It disconnects both wires"}]},{"id":"lesson:10:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"far","endpoints":[{"component":"middle","terminal":"C"},{"component":"far","terminal":"T1"}]},{"id":"lesson:10:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Three-location intermediate lighting","briefing":"The middle switch changes position, but the lamp misses some combinations.","fault":"wrong-control","hint":"Follow each outgoing wire from the middle switch to the far switch.","answer":"Follow L2 (C) on the middle switch to L1 on the far switch. That wire is broken. The light goes out whenever the switches need that path.","wire":"w6","component":"far"}},{"id":11,"title":"Two-gang independent lighting zones","circuit":{"version":1,"id":"lesson-11","name":"Two-gang independent lighting zones","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"gang-a","type":"switch","label":"Gang A","position":[-0.25,0,0],"rotation":0,"params":{"closed":true,"gangModule":"left","gangGroup":"two-gang-11"}},{"id":"zone-a","type":"lamp","label":"Lighting zone A","position":[1.5,0,0],"rotation":0,"params":{"watts":60,"power":60}},{"id":"gang-b","type":"switch","label":"Gang B","position":[0.21000000000000002,0,0],"rotation":0,"params":{"closed":true,"gangModule":"right","gangGroup":"two-gang-11"}},{"id":"zone-b","type":"lamp","label":"Lighting zone B","position":[5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"gang-a","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"gang-a","terminal":"OUT"},"to":{"component":"zone-a","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"zone-a","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"supply","terminal":"PE"},"to":{"component":"zone-a","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"gang-b","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"gang-b","terminal":"OUT"},"to":{"component":"zone-b","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"zone-b","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"supply","terminal":"PE"},"to":{"component":"zone-b","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":11},"activities":[{"id":"lesson:11:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:11:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:11:inspect:gang-a","kind":"inspect","title":"Gang A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"lighting-control","component":"gang-a","part":"terminals","endpoints":[{"component":"gang-a","terminal":"COM"},{"component":"gang-a","terminal":"OUT"}]},{"id":"lesson:11:inspect:zone-a","kind":"inspect","title":"Lighting zone A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"zone-a","part":"terminals","endpoints":[{"component":"zone-a","terminal":"L"},{"component":"zone-a","terminal":"N"},{"component":"zone-a","terminal":"PE"}]},{"id":"lesson:11:inspect:gang-b","kind":"inspect","title":"Gang B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"lighting-control","component":"gang-b","part":"terminals","endpoints":[{"component":"gang-b","terminal":"COM"},{"component":"gang-b","terminal":"OUT"}]},{"id":"lesson:11:inspect:zone-b","kind":"inspect","title":"Lighting zone B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"zone-b","part":"terminals","endpoints":[{"component":"zone-b","terminal":"L"},{"component":"zone-b","terminal":"N"},{"component":"zone-b","terminal":"PE"}]},{"id":"lesson:11:predict","kind":"predict","title":"What do you expect?","instruction":"Both lights are on. What happens when you turn rocker A off?","explanation":"Follow the wire from rocker A to its light. Rocker B has its own switched wire to the other light.","competency":"lighting-control","clue":"Turn rocker A off. Watch light B while you do it.","answer":"expected","options":[{"id":"expected","label":"Only light A goes out"},{"id":"alternative","label":"Both lights go out"}]},{"id":"lesson:11:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:11:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:11:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Gang A · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Gang A · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"lighting-control","component":"gang-a","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"gang-a","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:11:connect:w4","kind":"connect","title":"Connect Gang A · L1 to Lighting zone A · L","instruction":"With all supplies off, join Gang A · L1 to Lighting zone A · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"zone-a","part":"terminals","endpoints":[{"component":"gang-a","terminal":"OUT"},{"component":"zone-a","terminal":"L"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:11:connect:w5","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Lighting zone A · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Lighting zone A · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"zone-a","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"zone-a","terminal":"N"}],"wire":"w5","expectedRole":"N"},{"id":"lesson:11:connect:w6","kind":"connect","title":"Connect Bench supply · PE to Lighting zone A · PE","instruction":"With all supplies off, join Bench supply · PE to Lighting zone A · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"zone-a","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"zone-a","terminal":"PE"}],"wire":"w6","expectedRole":"PE"},{"id":"lesson:11:connect:w7","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Gang B · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Gang B · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"lighting-control","component":"gang-b","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"gang-b","terminal":"COM"}],"wire":"w7","expectedRole":"L"},{"id":"lesson:11:connect:w8","kind":"connect","title":"Connect Gang B · L1 to Lighting zone B · L","instruction":"With all supplies off, join Gang B · L1 to Lighting zone B · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"zone-b","part":"terminals","endpoints":[{"component":"gang-b","terminal":"OUT"},{"component":"zone-b","terminal":"L"}],"wire":"w8","expectedRole":"L"},{"id":"lesson:11:connect:w9","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Lighting zone B · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Lighting zone B · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"zone-b","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"zone-b","terminal":"N"}],"wire":"w9","expectedRole":"N"},{"id":"lesson:11:connect:w10","kind":"connect","title":"Connect Bench supply · PE to Lighting zone B · PE","instruction":"With all supplies off, join Bench supply · PE to Lighting zone B · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"zone-b","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"zone-b","terminal":"PE"}],"wire":"w10","expectedRole":"PE"},{"id":"lesson:11:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:11:operate:sequence:0","kind":"operate","title":"Turn both lights on","instruction":"Turn both lights on.","explanation":"Lighting zone A draws power. Lighting zone B draws power.","competency":"lighting-control","component":"zone-a","expectedControls":[],"expectedObservations":[{"kind":"power","component":"zone-a","min":1,"title":"Lighting zone A draws power"},{"kind":"power","component":"zone-b","min":1,"title":"Lighting zone B draws power"}],"scenarioStep":0},{"id":"lesson:11:operate:sequence:1","kind":"operate","title":"Turn off switch A","instruction":"Turn off switch A.","explanation":"Lighting zone A stops drawing power. Lighting zone B draws power.","competency":"lighting-control","component":"gang-a","expectedControls":[{"component":"gang-a","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"zone-a","max":0.05,"min":-0.05,"title":"Lighting zone A stops drawing power"},{"kind":"power","component":"zone-b","min":1,"title":"Lighting zone B draws power"}],"scenarioStep":1},{"id":"lesson:11:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Lighting zone A, put red on L and black on N. Record the reading.","explanation":"Compare voltage across lamp A and lamp B. When one rocker is off its lamp can read near zero while the other stays at the supply voltage.","competency":"lighting-control","component":"zone-a","endpoints":[{"component":"zone-a","terminal":"L"},{"component":"zone-a","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"zone-a","terminal":"L"},"b":{"component":"zone-a","terminal":"N"}}},{"id":"lesson:11:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:11:explain","kind":"explain","title":"Why did that happen?","instruction":"What keeps light B on?","explanation":"Follow the wire from rocker A to its light. Rocker B has its own switched wire to the other light.","competency":"lighting-control","clue":"Turn rocker A off. Watch light B while you do it.","answer":"expected","options":[{"id":"alternative","label":"Its feed goes through rocker A as well"},{"id":"expected","label":"It has a separate switched wire from rocker B"}]},{"id":"lesson:11:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"zone-a"},{"id":"lesson:11:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Two-gang independent lighting zones","briefing":"Both lighting zones have gone out and the device feeding them has tripped.","fault":"short-circuit","hint":"Look at what protects both zones, then check which branch has the fault.","answer":"A line-to-neutral short on zone A trips the common protection. The two rockers are independent, but both get their feed through that device.","component":"zone-a"}},{"id":12,"title":"Dimmer and dimmable lamp","circuit":{"version":1,"id":"lesson-12","name":"Dimmer and dimmable lamp","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"dimmer","type":"dimmer","label":"Lamp dimmer","position":[-0.25,0,0],"rotation":0,"params":{"closed":true,"level":0.65}},{"id":"light","type":"lamp","label":"Reading lamp","position":[1.5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"dimmer","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"dimmer","terminal":"OUT"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"supply","terminal":"PE"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":12},"activities":[{"id":"lesson:12:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:12:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:12:inspect:dimmer","kind":"inspect","title":"Lamp dimmer","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Turn the knob to brighten or dim the reading lamp.","competency":"lighting-control","component":"dimmer","part":"terminals","endpoints":[{"component":"dimmer","terminal":"COM"},{"component":"dimmer","terminal":"OUT"}]},{"id":"lesson:12:inspect:light","kind":"inspect","title":"Reading lamp","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:12:predict","kind":"predict","title":"What do you expect?","instruction":"At which setting will the lamp draw more power?","explanation":"Watts tell you how much power the lamp takes. This dimmer uses an adjustable resistance in the simulation. Many real electronic dimmers work differently.","competency":"lighting-control","clue":"Try the dimmer at 25%, then at 90%. Read the watts at the lamp both times.","answer":"expected","options":[{"id":"alternative","label":"25%"},{"id":"expected","label":"90%"}]},{"id":"lesson:12:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:12:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:12:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Lamp dimmer · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Lamp dimmer · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. COM is the bench name for this hole. In this lesson the feed comes in here. Either hole can take the feed on this dimmer.","competency":"lighting-control","component":"dimmer","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"dimmer","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:12:connect:w4","kind":"connect","title":"Connect Lamp dimmer · OUT to Reading lamp · L","instruction":"With all supplies off, join Lamp dimmer · OUT to Reading lamp · L with the line (L) wire.","explanation":"OUT is the bench name for the hole used for the lamp wire. Turn the knob down and watch the lamp. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"dimmer","terminal":"OUT"},{"component":"light","terminal":"L"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:12:connect:w5","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Reading lamp · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Reading lamp · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w5","expectedRole":"N"},{"id":"lesson:12:connect:w6","kind":"connect","title":"Connect Bench supply · PE to Reading lamp · PE","instruction":"With all supplies off, join Bench supply · PE to Reading lamp · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light","terminal":"PE"}],"wire":"w6","expectedRole":"PE"},{"id":"lesson:12:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:12:operate:sequence:0","kind":"operate","title":"Turn the dimmer down to 25%","instruction":"Turn the dimmer down to 25%.","explanation":"Reading lamp draws power.","competency":"lighting-control","component":"dimmer","expectedControls":[{"component":"dimmer","params":{"level":0.25}}],"expectedParams":{"level":0.25},"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Reading lamp draws power"}],"scenarioStep":0},{"id":"lesson:12:operate:sequence:1","kind":"operate","title":"Turn the dimmer up to 90%","instruction":"Turn the dimmer up to 90%. Choose Test circuit to compare the two settings.","explanation":"The lamp draws more watts at the higher setting.","competency":"lighting-control","component":"dimmer","expectedControls":[{"component":"dimmer","params":{"level":0.9}}],"expectedParams":{"level":0.9},"expectedObservations":[{"kind":"power","component":"light","relative":{"step":0,"multiplier":2},"title":"The lamp draws more watts at the higher setting"}],"scenarioStep":1},{"id":"lesson:12:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Reading lamp, put red on L and black on N. Record the reading.","explanation":"Watts tell you how much power the lamp uses. To check the voltage as well, put one probe on each lamp terminal.","competency":"lighting-control","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:12:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:12:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Circuit breaker (RCBO) · 16 A / 30 mA · 2 and Lamp dimmer · COM. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"dimmer","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"dimmer","terminal":"COM"}],"measurement":{"mode":"resistance","a":{"component":"protect","terminal":"LOUT"},"b":{"component":"dimmer","terminal":"COM"}}},{"id":"lesson:12:explain","kind":"explain","title":"Why did that happen?","instruction":"Which number tells you the power the lamp is using?","explanation":"Watts tell you how much power the lamp takes. This dimmer uses an adjustable resistance in the simulation. Many real electronic dimmers work differently.","competency":"lighting-control","clue":"Try the dimmer at 25%, then at 90%. Read the watts at the lamp both times.","answer":"expected","options":[{"id":"expected","label":"The reading in watts"},{"id":"alternative","label":"The percentage on the knob"}]},{"id":"lesson:12:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"dimmer","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"dimmer","terminal":"COM"}]},{"id":"lesson:12:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Dimmer and dimmable lamp","briefing":"The knob moves, but the lamp stays dark at every setting.","fault":"wrong-control","hint":"Start at the dimmer’s incoming COM terminal before checking its output.","answer":"The supply wire to dimmer COM is open. Turning the knob changes its setting but no power reaches the lamp.","wire":"w3","component":"dimmer"}},{"id":13,"title":"Isolated LED-driver lighting","circuit":{"version":1,"id":"lesson-13","name":"Isolated LED-driver lighting","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"driver","type":"driver","label":"Isolated LED driver · 24 V output","position":[-0.25,0,0],"rotation":0,"params":{"outputVoltage":24}},{"id":"led","type":"led","label":"24 V LED light","position":[1.5,0,0],"rotation":0,"params":{"watts":12,"ratedVoltage":24,"doubleInsulated":true,"classII":true}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"driver","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"driver","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"driver","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"driver","terminal":"+"},"to":{"component":"led","terminal":"L"},"role":"DC+","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"driver","terminal":"-"},"to":{"component":"led","terminal":"N"},"role":"DC-","resistance":0.01,"bends":[]}],"faults":[],"lessonId":13},"activities":[{"id":"lesson:13:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:13:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:13:inspect:driver","kind":"inspect","title":"Isolated LED driver · 24 V output","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This driver supplies the LEDs with a steady DC voltage. Look for + and − on the output.","competency":"lighting-control","component":"driver","part":"terminals","endpoints":[{"component":"driver","terminal":"L"},{"component":"driver","terminal":"N"},{"component":"driver","terminal":"PE"},{"component":"driver","terminal":"+"},{"component":"driver","terminal":"-"}]},{"id":"lesson:13:inspect:led","kind":"inspect","title":"24 V LED light","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The driver feeds this light. Look for the positive and negative marks on the low-voltage side.","competency":"lighting-control","component":"led","part":"terminals","endpoints":[{"component":"led","terminal":"L"},{"component":"led","terminal":"N"}]},{"id":"lesson:13:predict","kind":"predict","title":"What do you expect?","instruction":"What should the meter read across the driver output?","explanation":"The driver takes mains power and gives the light 24 V DC. DC has a positive side (+) and a negative side (−).","competency":"lighting-control","clue":"Find + and − on the driver. Put one probe on each. What does the tester show beside the volts?","answer":"expected","options":[{"id":"expected","label":"About 24 V DC"},{"id":"alternative","label":"About 240 V AC"}]},{"id":"lesson:13:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:13:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:13:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Isolated LED driver · 24 V output · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Isolated LED driver · 24 V output · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"driver","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"driver","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:13:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Isolated LED driver · 24 V output · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Isolated LED driver · 24 V output · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"driver","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"driver","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:13:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Isolated LED driver · 24 V output · PE","instruction":"With all supplies off, join Bench supply · PE to Isolated LED driver · 24 V output · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"driver","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"driver","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:13:connect:w6","kind":"connect","title":"Connect Isolated LED driver · 24 V output · + to 24 V LED light · +","instruction":"With all supplies off, join Isolated LED driver · 24 V output · + to 24 V LED light · + with the positive (+) wire.","explanation":"Positive output of the isolated DC supply. Measure between + and −. Keep the DC return separate from mains neutral. Positive LED input on this low-voltage light. It takes power from the DC driver.","competency":"lighting-control","component":"led","part":"terminals","endpoints":[{"component":"driver","terminal":"+"},{"component":"led","terminal":"L"}],"wire":"w6","expectedRole":"DC+"},{"id":"lesson:13:connect:w7","kind":"connect","title":"Connect Isolated LED driver · 24 V output · - to 24 V LED light · −","instruction":"With all supplies off, join Isolated LED driver · 24 V output · - to 24 V LED light · − with the negative (−) wire.","explanation":"Negative output return of the isolated DC supply. Measure between + and −. Keep the DC return separate from mains neutral. Negative LED return on this low-voltage light. It takes power from the DC driver.","competency":"lighting-control","component":"led","part":"terminals","endpoints":[{"component":"driver","terminal":"-"},{"component":"led","terminal":"N"}],"wire":"w7","expectedRole":"DC-"},{"id":"lesson:13:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:13:operate:sequence:0","kind":"operate","title":"Measure the output of the LED driver","instruction":"Measure the output of the LED driver.","explanation":"24 V LED light draws power. Driver output measures 24 V across its own pair.","competency":"lighting-control","component":"led","expectedControls":[],"expectedObservations":[{"kind":"power","component":"led","min":1,"title":"24 V LED light draws power"},{"kind":"voltage","a":{"component":"driver","terminal":"+"},"b":{"component":"driver","terminal":"-"},"expected":24,"tolerance":0.1,"title":"Driver output measures 24 V across its own pair"}],"scenarioStep":0},{"id":"lesson:13:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On 24 V LED light, put red on + and black on −. Record the reading.","explanation":"Put the tester on V. Read across the two input terminals for AC and the two output terminals for DC. The isolated output may give no reading to mains neutral.","competency":"lighting-control","component":"led","endpoints":[{"component":"led","terminal":"L"},{"component":"led","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"led","terminal":"L"},"b":{"component":"led","terminal":"N"}}},{"id":"lesson:13:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:13:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Isolated LED driver · 24 V output · - and 24 V LED light · −. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"led","endpoints":[{"component":"driver","terminal":"-"},{"component":"led","terminal":"N"}],"measurement":{"mode":"resistance","a":{"component":"driver","terminal":"-"},"b":{"component":"led","terminal":"N"}}},{"id":"lesson:13:explain","kind":"explain","title":"Why did that happen?","instruction":"Where would you put the probes to check the voltage at the light?","explanation":"The driver takes mains power and gives the light 24 V DC. DC has a positive side (+) and a negative side (−).","competency":"lighting-control","clue":"Follow both wires from the driver to the LED light. Look at the marks where they meet the light.","answer":"expected","options":[{"id":"alternative","label":"On the mains side of the driver"},{"id":"expected","label":"On + and − at the LED light"}]},{"id":"lesson:13:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"led","endpoints":[{"component":"driver","terminal":"-"},{"component":"led","terminal":"N"}]},{"id":"lesson:13:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Isolated LED-driver lighting","briefing":"The driver has mains power but the strip is dark.","fault":"open-neutral","hint":"Check the output at the driver, then follow both wires to the strip.","answer":"The strip’s negative return to the driver is open. The missing wire is on the DC side of the driver.","wire":"w7","component":"led"}},{"id":14,"title":"PIR timed lighting","circuit":{"version":1,"id":"lesson-14","name":"PIR timed lighting","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"pir","type":"sensor","label":"Motion detector (PIR)","position":[-0.25,0,0],"rotation":0,"params":{"active":true,"demand":true,"mode":"pir"}},{"id":"occupancy-hold","type":"timer","label":"Hall light timer","position":[1.5,0,0],"rotation":0,"params":{"on":true,"demand":true,"mode":"off-delay","delay":4}},{"id":"light","type":"lamp","label":"Hall light","position":[3.25,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"pir","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"pir","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"pir","terminal":"IN"},"role":"control","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"occupancy-hold","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"occupancy-hold","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"pir","terminal":"OUT"},"to":{"component":"occupancy-hold","terminal":"IN"},"role":"control","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"occupancy-hold","terminal":"OUT"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w11","from":{"component":"supply","terminal":"PE"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":14},"activities":[{"id":"lesson:14:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:14:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:14:inspect:pir","kind":"inspect","title":"Motion detector (PIR)","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The sensor needs its own supply. When it detects the change it is set for, it switches its output on.","competency":"lighting-control","component":"pir","part":"terminals","endpoints":[{"component":"pir","terminal":"L"},{"component":"pir","terminal":"N"},{"component":"pir","terminal":"IN"},{"component":"pir","terminal":"OUT"}]},{"id":"lesson:14:inspect:occupancy-hold","kind":"inspect","title":"Hall light timer","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The timer switches its output when the set time or delay is reached.","competency":"lighting-control","component":"occupancy-hold","part":"terminals","endpoints":[{"component":"occupancy-hold","terminal":"L"},{"component":"occupancy-hold","terminal":"N"},{"component":"occupancy-hold","terminal":"IN"},{"component":"occupancy-hold","terminal":"OUT"}]},{"id":"lesson:14:inspect:light","kind":"inspect","title":"Hall light","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:14:predict","kind":"predict","title":"What do you expect?","instruction":"Movement stops. When will the lamp go out?","explanation":"The motion detector starts the timer. With this timer setting, the light stays on for four simulated seconds after movement stops.","competency":"lighting-control","clue":"Switch off motion at the detector. Look at the lamp now and again four seconds later.","answer":"expected","options":[{"id":"alternative","label":"As soon as the detector stops sensing movement"},{"id":"expected","label":"After the timer runs down"}]},{"id":"lesson:14:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:14:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:14:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Motion detector (PIR) · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Motion detector (PIR) · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"pir","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"pir","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:14:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Motion detector (PIR) · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Motion detector (PIR) · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"pir","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"pir","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:14:connect:w5","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Motion detector (PIR) · IN","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Motion detector (PIR) · IN with the control wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Control input. Measure from IN to N to see whether the control signal reaches this fitting.","competency":"lighting-control","component":"pir","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"pir","terminal":"IN"}],"wire":"w5","expectedRole":"control"},{"id":"lesson:14:connect:w6","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Hall light timer · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Hall light timer · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"occupancy-hold","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"occupancy-hold","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:14:connect:w7","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light timer · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light timer · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"occupancy-hold","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"occupancy-hold","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:14:connect:w8","kind":"connect","title":"Connect Motion detector (PIR) · OUT to Hall light timer · IN","instruction":"With all supplies off, join Motion detector (PIR) · OUT to Hall light timer · IN with the control wire.","explanation":"Switched output. When the control operates, it connects L to OUT. This output uses the same supply as the fitting. Control input. Measure from IN to N to see whether the control signal reaches this fitting.","competency":"lighting-control","component":"occupancy-hold","part":"terminals","endpoints":[{"component":"pir","terminal":"OUT"},{"component":"occupancy-hold","terminal":"IN"}],"wire":"w8","expectedRole":"control"},{"id":"lesson:14:connect:w9","kind":"connect","title":"Connect Hall light timer · OUT to Hall light · L","instruction":"With all supplies off, join Hall light timer · OUT to Hall light · L with the line (L) wire.","explanation":"Switched output. When the control operates, it connects L to OUT. This output uses the same supply as the fitting. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"occupancy-hold","terminal":"OUT"},{"component":"light","terminal":"L"}],"wire":"w9","expectedRole":"L"},{"id":"lesson:14:connect:w10","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Hall light · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w10","expectedRole":"N"},{"id":"lesson:14:connect:w11","kind":"connect","title":"Connect Bench supply · PE to Hall light · PE","instruction":"With all supplies off, join Bench supply · PE to Hall light · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light","terminal":"PE"}],"wire":"w11","expectedRole":"PE"},{"id":"lesson:14:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:14:operate:sequence:0","kind":"operate","title":"Move in front of the detector","instruction":"Move in front of the detector.","explanation":"Hall light draws power.","competency":"lighting-control","component":"light","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Hall light draws power"}],"scenarioStep":0},{"id":"lesson:14:operate:sequence:1","kind":"operate","title":"Stop the movement and watch the lamp","instruction":"Stop the movement and watch the lamp.","explanation":"Hall light draws power.","competency":"lighting-control","component":"pir","expectedControls":[{"component":"pir","params":{"active":false}}],"expectedParams":{"active":false},"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Hall light draws power"}],"scenarioStep":1},{"id":"lesson:14:operate:sequence:2","kind":"operate","title":"Wait four seconds and check the lamp again","instruction":"Wait four seconds and check the lamp again.","explanation":"Hall light stops drawing power.","competency":"lighting-control","component":"light","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Hall light stops drawing power"}],"scenarioStep":2},{"id":"lesson:14:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Hall light, put red on L and black on N. Record the reading.","explanation":"Compare the voltage at the lamp just after movement stops and after the delay. If the light stays on briefly, check the timer before looking for a stuck switch.","competency":"lighting-control","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:14:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:14:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Motion detector (PIR) · OUT and Hall light timer · IN. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"occupancy-hold","endpoints":[{"component":"pir","terminal":"OUT"},{"component":"occupancy-hold","terminal":"IN"}],"measurement":{"mode":"resistance","a":{"component":"pir","terminal":"OUT"},"b":{"component":"occupancy-hold","terminal":"IN"}}},{"id":"lesson:14:explain","kind":"explain","title":"Why did that happen?","instruction":"What keeps the lamp on for those last few seconds?","explanation":"The motion detector starts the timer. With this timer setting, the light stays on for four simulated seconds after movement stops.","competency":"lighting-control","clue":"Follow the wire back from the lamp to the timer. When does the timer open that contact?","answer":"expected","options":[{"id":"expected","label":"The timer holds its contact closed"},{"id":"alternative","label":"The motion detector is still detecting someone"}]},{"id":"lesson:14:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"occupancy-hold","endpoints":[{"component":"pir","terminal":"OUT"},{"component":"occupancy-hold","terminal":"IN"}]},{"id":"lesson:14:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · PIR timed lighting","briefing":"The detector has a supply, but the light doesn’t come on for movement.","fault":"wrong-control","hint":"Compare the detector output with the signal reaching timer IN.","answer":"The wire between PIR OUT and timer IN is open. The timer has power, but a new movement signal can’t reach it.","wire":"w8","component":"occupancy-hold"}},{"id":15,"title":"Photocell exterior lighting","circuit":{"version":1,"id":"lesson-15","name":"Photocell exterior lighting","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"photo","type":"sensor","label":"Daylight sensor (photocell)","position":[-0.25,0,0],"rotation":0,"params":{"active":true,"demand":true,"mode":"photocell"}},{"id":"light","type":"lamp","label":"Dusk-to-dawn light","position":[1.5,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"photo","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"photo","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"photo","terminal":"IN"},"role":"control","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"photo","terminal":"OUT"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"supply","terminal":"PE"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":15},"activities":[{"id":"lesson:15:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:15:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:15:inspect:photo","kind":"inspect","title":"Daylight sensor (photocell)","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The sensor needs its own supply. When it detects the change it is set for, it switches its output on.","competency":"lighting-control","component":"photo","part":"terminals","endpoints":[{"component":"photo","terminal":"L"},{"component":"photo","terminal":"N"},{"component":"photo","terminal":"IN"},{"component":"photo","terminal":"OUT"}]},{"id":"lesson:15:inspect:light","kind":"inspect","title":"Dusk-to-dawn light","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:15:predict","kind":"predict","title":"What do you expect?","instruction":"It gets light outside. What will the lamp do?","explanation":"A photocell senses light. Here it switches the lamp on in darkness and off in daylight.","competency":"lighting-control","clue":"Try daylight at the sensor, then darkness. Leave the supply on for both.","answer":"expected","options":[{"id":"expected","label":"Go out"},{"id":"alternative","label":"Stay on until the lighting timer runs down"}]},{"id":"lesson:15:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:15:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:15:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Daylight sensor (photocell) · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Daylight sensor (photocell) · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"photo","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"photo","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:15:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Daylight sensor (photocell) · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Daylight sensor (photocell) · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"photo","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"photo","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:15:connect:w5","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Daylight sensor (photocell) · IN","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Daylight sensor (photocell) · IN with the control wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Control input. Measure from IN to N to see whether the control signal reaches this fitting.","competency":"lighting-control","component":"photo","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"photo","terminal":"IN"}],"wire":"w5","expectedRole":"control"},{"id":"lesson:15:connect:w6","kind":"connect","title":"Connect Daylight sensor (photocell) · OUT to Dusk-to-dawn light · L","instruction":"With all supplies off, join Daylight sensor (photocell) · OUT to Dusk-to-dawn light · L with the line (L) wire.","explanation":"Switched output. When the control operates, it connects L to OUT. This output uses the same supply as the fitting. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"photo","terminal":"OUT"},{"component":"light","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:15:connect:w7","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Dusk-to-dawn light · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Dusk-to-dawn light · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:15:connect:w8","kind":"connect","title":"Connect Bench supply · PE to Dusk-to-dawn light · PE","instruction":"With all supplies off, join Bench supply · PE to Dusk-to-dawn light · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:15:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:15:operate:sequence:0","kind":"operate","title":"Try the light after dark","instruction":"Try the light after dark.","explanation":"Dusk-to-dawn light draws power.","competency":"lighting-control","component":"light","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Dusk-to-dawn light draws power"}],"scenarioStep":0},{"id":"lesson:15:operate:sequence:1","kind":"operate","title":"Let daylight reach the sensor","instruction":"Let daylight reach the sensor.","explanation":"Dusk-to-dawn light stops drawing power.","competency":"lighting-control","component":"photo","expectedControls":[{"component":"photo","params":{"active":false}}],"expectedParams":{"active":false},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Dusk-to-dawn light stops drawing power"}],"scenarioStep":1},{"id":"lesson:15:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Dusk-to-dawn light, put red on L and black on N. Record the reading.","explanation":"Read the lamp voltage in both conditions. The photocell still needs its own supply even in daylight when its output is off.","competency":"lighting-control","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:15:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:15:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Circuit breaker (RCBO) · 16 A / 30 mA · 2 and Daylight sensor (photocell) · IN. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"photo","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"photo","terminal":"IN"}],"measurement":{"mode":"resistance","a":{"component":"protect","terminal":"LOUT"},"b":{"component":"photo","terminal":"IN"}}},{"id":"lesson:15:explain","kind":"explain","title":"Why did that happen?","instruction":"What does the photocell respond to?","explanation":"A photocell senses light. Here it switches the lamp on in darkness and off in daylight.","competency":"lighting-control","clue":"Try daylight at the sensor, then darkness. Leave the supply on for both.","answer":"expected","options":[{"id":"alternative","label":"How much current the lamp draws"},{"id":"expected","label":"How light or dark it is outside"}]},{"id":"lesson:15:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"photo","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"photo","terminal":"IN"}]},{"id":"lesson:15:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Photocell exterior lighting","briefing":"It’s dark and the photocell has power, but the outside lamp is off.","fault":"wrong-control","hint":"Check the enabling feed at photocell IN as well as the device’s supply.","answer":"The line wire into photocell IN is open. With no feed there, the photocell cannot supply its output even though its sensor has power.","wire":"w5","component":"photo"}},{"id":16,"title":"Smart relay with local switch input","circuit":{"version":1,"id":"lesson-16","name":"Smart relay with local switch input","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"smart","type":"smartrelay","label":"Smart relay","position":[-0.25,0,0],"rotation":0,"params":{"on":true,"active":true}},{"id":"manual","type":"switch","label":"Local wall switch","position":[1.5,0,0],"rotation":0,"params":{"closed":true}},{"id":"light","type":"lamp","label":"Smart controlled lighting","position":[3.25,0,0],"rotation":0,"params":{"watts":60,"power":60}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"smart","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"smart","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"manual","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"manual","terminal":"OUT"},"to":{"component":"smart","terminal":"IN"},"role":"control","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"smart","terminal":"OUT"},"to":{"component":"light","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"light","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"supply","terminal":"PE"},"to":{"component":"light","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":16},"activities":[{"id":"lesson:16:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"lighting-control","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:16:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:16:inspect:smart","kind":"inspect","title":"Smart relay","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A wired input or the relay setting tells the output when to switch.","competency":"lighting-control","component":"smart","part":"terminals","endpoints":[{"component":"smart","terminal":"L"},{"component":"smart","terminal":"N"},{"component":"smart","terminal":"IN"},{"component":"smart","terminal":"OUT"}]},{"id":"lesson:16:inspect:manual","kind":"inspect","title":"Local wall switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"lighting-control","component":"manual","part":"terminals","endpoints":[{"component":"manual","terminal":"COM"},{"component":"manual","terminal":"OUT"}]},{"id":"lesson:16:inspect:light","kind":"inspect","title":"Smart controlled lighting","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The lamp gets brighter as it draws more power. Measure from L to N to check the voltage across it.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"},{"component":"light","terminal":"PE"}]},{"id":"lesson:16:predict","kind":"predict","title":"What do you expect?","instruction":"Turn the wall switch off. Does the lamp go out?","explanation":"The wall switch sends a signal. The relay uses its own contact to switch the lamp, and still has power when the lamp is off.","competency":"lighting-control","clue":"Follow the wire from the wall switch into the relay. Now find the wire that goes to the lamp.","answer":"expected","options":[{"id":"alternative","label":"It stays on until the relay loses its mains supply"},{"id":"expected","label":"It goes out"}]},{"id":"lesson:16:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:16:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"lighting-control","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:16:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Smart relay · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Smart relay · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"smart","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"smart","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:16:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Smart relay · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Smart relay · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"smart","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"smart","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:16:connect:w5","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Local wall switch · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Local wall switch · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"lighting-control","component":"manual","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"manual","terminal":"COM"}],"wire":"w5","expectedRole":"L"},{"id":"lesson:16:connect:w6","kind":"connect","title":"Connect Local wall switch · L1 to Smart relay · IN","instruction":"With all supplies off, join Local wall switch · L1 to Smart relay · IN with the control wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Control input. Measure from IN to N to see whether the control signal reaches this fitting.","competency":"lighting-control","component":"smart","part":"terminals","endpoints":[{"component":"manual","terminal":"OUT"},{"component":"smart","terminal":"IN"}],"wire":"w6","expectedRole":"control"},{"id":"lesson:16:connect:w7","kind":"connect","title":"Connect Smart relay · OUT to Smart controlled lighting · L","instruction":"With all supplies off, join Smart relay · OUT to Smart controlled lighting · L with the line (L) wire.","explanation":"Switched output. When the control operates, it connects L to OUT. This output uses the same supply as the fitting. Line brings power to the fitting. Its usual marking is L.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"smart","terminal":"OUT"},{"component":"light","terminal":"L"}],"wire":"w7","expectedRole":"L"},{"id":"lesson:16:connect:w8","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Smart controlled lighting · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Smart controlled lighting · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"light","terminal":"N"}],"wire":"w8","expectedRole":"N"},{"id":"lesson:16:connect:w9","kind":"connect","title":"Connect Bench supply · PE to Smart controlled lighting · PE","instruction":"With all supplies off, join Bench supply · PE to Smart controlled lighting · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"lighting-control","component":"light","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"light","terminal":"PE"}],"wire":"w9","expectedRole":"PE"},{"id":"lesson:16:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"lighting-control","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:16:operate:sequence:0","kind":"operate","title":"Check the lamp with the wall switch on","instruction":"Check the lamp with the wall switch on.","explanation":"Smart controlled lighting draws power.","competency":"lighting-control","component":"light","expectedControls":[],"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Smart controlled lighting draws power"}],"scenarioStep":0},{"id":"lesson:16:operate:sequence:1","kind":"operate","title":"Turn the wall switch off","instruction":"Turn the wall switch off.","explanation":"Smart controlled lighting stops drawing power.","competency":"lighting-control","component":"manual","expectedControls":[{"component":"manual","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"light","max":0.05,"min":-0.05,"title":"Smart controlled lighting stops drawing power"}],"scenarioStep":1},{"id":"lesson:16:operate:sequence:2","kind":"operate","title":"Turn the wall switch on","instruction":"Turn the wall switch on.","explanation":"Smart controlled lighting draws power.","competency":"lighting-control","component":"manual","expectedControls":[{"component":"manual","params":{"closed":true}}],"expectedParams":{"closed":true},"expectedObservations":[{"kind":"power","component":"light","min":1,"title":"Smart controlled lighting draws power"}],"scenarioStep":2},{"id":"lesson:16:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Smart controlled lighting, put red on L and black on N. Record the reading.","explanation":"Compare IN to N and the lamp’s L to N. A powered smart unit can still have no signal at IN.","competency":"lighting-control","component":"light","endpoints":[{"component":"light","terminal":"L"},{"component":"light","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"light","terminal":"L"},"b":{"component":"light","terminal":"N"}}},{"id":"lesson:16:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"lighting-control","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:16:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Local wall switch · L1 and Smart relay · IN. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"lighting-control","component":"smart","endpoints":[{"component":"manual","terminal":"OUT"},{"component":"smart","terminal":"IN"}],"measurement":{"mode":"resistance","a":{"component":"manual","terminal":"OUT"},"b":{"component":"smart","terminal":"IN"}}},{"id":"lesson:16:explain","kind":"explain","title":"Why did that happen?","instruction":"What does the switch change at the relay?","explanation":"The wall switch sends a signal. The relay uses its own contact to switch the lamp, and still has power when the lamp is off.","competency":"lighting-control","clue":"Follow the wire from the wall switch into the relay. Now find the wire that goes to the lamp.","answer":"expected","options":[{"id":"expected","label":"The signal at its control input"},{"id":"alternative","label":"The supply that keeps the relay itself powered"}]},{"id":"lesson:16:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"lighting-control","component":"smart","endpoints":[{"component":"manual","terminal":"OUT"},{"component":"smart","terminal":"IN"}]},{"id":"lesson:16:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"lighting-control"}],"challenge":{"title":"Find the fault · Smart relay with local switch input","briefing":"The smart unit has power. Moving the wall switch does nothing to the lamp.","fault":"wrong-control","hint":"Compare the switched output at the wall with the reading at the relay’s IN terminal.","answer":"The wire from the manual switch output to smart relay IN is open. The switch changes state but its signal never reaches the relay.","wire":"w6","component":"smart"}},{"id":17,"title":"Domestic socket radial","circuit":{"version":1,"id":"lesson-17","name":"Domestic socket radial","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"socket-a","type":"socket","label":"Radial outlet A","position":[-0.25,0,0],"rotation":0,"params":{"watts":80,"power":80}},{"id":"socket-b","type":"socket","label":"Radial outlet B","position":[1.5,0,0],"rotation":0,"params":{"watts":100}},{"id":"socket-c","type":"socket","label":"Radial outlet C","position":[3.25,0,0],"rotation":0,"params":{"watts":120}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"socket-a","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"socket-a","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"socket-a","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"socket-a","terminal":"L"},"to":{"component":"socket-b","terminal":"L"},"role":"L","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"brown","reversed":false}},{"id":"w7","from":{"component":"socket-a","terminal":"N"},"to":{"component":"socket-b","terminal":"N"},"role":"N","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"blue","reversed":false}},{"id":"w8","from":{"component":"socket-a","terminal":"PE"},"to":{"component":"socket-b","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"green-yellow","reversed":false}},{"id":"w9","from":{"component":"socket-b","terminal":"L"},"to":{"component":"socket-c","terminal":"L"},"role":"L","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"brown","reversed":false}},{"id":"w10","from":{"component":"socket-b","terminal":"N"},"to":{"component":"socket-c","terminal":"N"},"role":"N","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"blue","reversed":false}},{"id":"w11","from":{"component":"socket-b","terminal":"PE"},"to":{"component":"socket-c","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"green-yellow","reversed":false}}],"faults":[],"lessonId":17,"cableRuns":[{"id":"cable-w6","kind":"flat","from":{"component":"socket-a","terminal":"L"},"to":{"component":"socket-b","terminal":"L"}},{"id":"cable-w9","kind":"flat","from":{"component":"socket-b","terminal":"L"},"to":{"component":"socket-c","terminal":"L"}}]},"activities":[{"id":"lesson:17:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:17:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:17:inspect:socket-a","kind":"inspect","title":"Radial outlet A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-a","terminal":"N"},{"component":"socket-a","terminal":"PE"},{"component":"socket-a","terminal":"PE2"}]},{"id":"lesson:17:inspect:socket-b","kind":"inspect","title":"Radial outlet B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-b","terminal":"N"},{"component":"socket-b","terminal":"PE"},{"component":"socket-b","terminal":"PE2"}]},{"id":"lesson:17:inspect:socket-c","kind":"inspect","title":"Radial outlet C","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-c","terminal":"L"},{"component":"socket-c","terminal":"N"},{"component":"socket-c","terminal":"PE"},{"component":"socket-c","terminal":"PE2"}]},{"id":"lesson:17:predict","kind":"predict","title":"What do you expect?","instruction":"All three sockets are in use. Where will the clamp meter read the most amps?","explanation":"This is a radial circuit. The first length of cable carries current for all three sockets. The last length supplies just one.","competency":"power-isolation","clue":"Count the sockets fed by the first length of cable. How many does the last length feed?","answer":"expected","options":[{"id":"expected","label":"On the line leaving the board"},{"id":"alternative","label":"On the line feeding only the last socket"}]},{"id":"lesson:17:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:17:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:17:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Radial outlet A · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Radial outlet A · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"socket-a","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:17:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Radial outlet A · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Radial outlet A · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"socket-a","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:17:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Radial outlet A · E","instruction":"With all supplies off, join Bench supply · PE to Radial outlet A · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"socket-a","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:17:connect:w6","kind":"connect","title":"Connect Radial outlet A · L to Radial outlet B · L","instruction":"With all supplies off, join Radial outlet A · L to Radial outlet B · L with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-b","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:17:connect:w7","kind":"connect","title":"Connect Radial outlet A · N to Radial outlet B · N","instruction":"With all supplies off, join Radial outlet A · N to Radial outlet B · N with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"N"},{"component":"socket-b","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:17:connect:w8","kind":"connect","title":"Connect Radial outlet A · E to Radial outlet B · E","instruction":"With all supplies off, join Radial outlet A · E to Radial outlet B · E with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"PE"},{"component":"socket-b","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:17:connect:w9","kind":"connect","title":"Connect Radial outlet B · L to Radial outlet C · L","instruction":"With all supplies off, join Radial outlet B · L to Radial outlet C · L with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-c","terminal":"L"}],"wire":"w9","expectedRole":"L"},{"id":"lesson:17:connect:w10","kind":"connect","title":"Connect Radial outlet B · N to Radial outlet C · N","instruction":"With all supplies off, join Radial outlet B · N to Radial outlet C · N with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"N"},{"component":"socket-c","terminal":"N"}],"wire":"w10","expectedRole":"N"},{"id":"lesson:17:connect:w11","kind":"connect","title":"Connect Radial outlet B · E to Radial outlet C · E","instruction":"With all supplies off, join Radial outlet B · E to Radial outlet C · E with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"PE"},{"component":"socket-c","terminal":"PE"}],"wire":"w11","expectedRole":"PE"},{"id":"lesson:17:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:17:operate:sequence:0","kind":"operate","title":"Check the three sockets on the radial","instruction":"Check the three sockets on the radial.","explanation":"Radial outlet A draws power. Radial outlet B draws power. Radial outlet C draws power. The feed to the first socket carries more current than the last length of cable.","competency":"power-isolation","component":"socket-a","expectedControls":[],"expectedObservations":[{"kind":"power","component":"socket-a","min":1,"title":"Radial outlet A draws power"},{"kind":"power","component":"socket-b","min":1,"title":"Radial outlet B draws power"},{"kind":"power","component":"socket-c","min":1,"title":"Radial outlet C draws power"},{"kind":"current","a":{"component":"protect","terminal":"LOUT"},"b":{"component":"socket-a","terminal":"L"},"greaterThan":{"a":{"component":"socket-b","terminal":"L"},"b":{"component":"socket-c","terminal":"L"}},"title":"The feed to the first socket carries more current than the last length of cable"}],"scenarioStep":0},{"id":"lesson:17:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Radial outlet A, put red on L and black on N. Record the reading.","explanation":"Clamp one line wire at a time. The board end carries the sum of the three load currents. Check L to N at each socket for its voltage.","competency":"power-isolation","component":"socket-a","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-a","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"socket-a","terminal":"L"},"b":{"component":"socket-a","terminal":"N"}}},{"id":"lesson:17:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:17:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Radial outlet B · L and Radial outlet C · L. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"power-isolation","component":"socket-c","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-c","terminal":"L"}],"measurement":{"mode":"resistance","a":{"component":"socket-b","terminal":"L"},"b":{"component":"socket-c","terminal":"L"}}},{"id":"lesson:17:explain","kind":"explain","title":"Why did that happen?","instruction":"Why does the current fall along the run?","explanation":"This is a radial circuit. The first length of cable carries current for all three sockets. The last length supplies just one.","competency":"power-isolation","clue":"Count the sockets fed by the first length of cable. How many does the last length feed?","answer":"expected","options":[{"id":"alternative","label":"Every section carries the total for all three loads"},{"id":"expected","label":"The first stretch feeds all three sockets. The last feeds just one"}]},{"id":"lesson:17:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"socket-c","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-c","terminal":"L"}]},{"id":"lesson:17:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Domestic socket radial","briefing":"The first two outlets work, but the last one has no power.","fault":"open-live","hint":"Compare the line at B with the line at C. Isolate the circuit before checking that length for continuity.","answer":"The line from B to C is open. A and B still have a route to the board, but there’s no live feed to C.","wire":"w9","component":"socket-c"}},{"id":18,"title":"Ring final circuit in an existing installation","circuit":{"version":1,"id":"lesson-18","name":"Ring final circuit in an existing installation","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"socket-a","type":"socket","label":"Ring outlet A","position":[-0.25,0,0],"rotation":0,"params":{"watts":80,"power":80}},{"id":"socket-b","type":"socket","label":"Ring outlet B","position":[1.5,0,0],"rotation":0,"params":{"watts":100}},{"id":"socket-c","type":"socket","label":"Ring outlet C","position":[3.25,0,0],"rotation":0,"params":{"watts":120}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"socket-a","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"socket-a","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"socket-a","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"socket-a","terminal":"L"},"to":{"component":"socket-b","terminal":"L"},"role":"L","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"brown","reversed":false}},{"id":"w7","from":{"component":"socket-a","terminal":"N"},"to":{"component":"socket-b","terminal":"N"},"role":"N","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"blue","reversed":false}},{"id":"w8","from":{"component":"socket-a","terminal":"PE"},"to":{"component":"socket-b","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"green-yellow","reversed":false}},{"id":"w9","from":{"component":"socket-b","terminal":"L"},"to":{"component":"socket-c","terminal":"L"},"role":"L","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"brown","reversed":false}},{"id":"w10","from":{"component":"socket-b","terminal":"N"},"to":{"component":"socket-c","terminal":"N"},"role":"N","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"blue","reversed":false}},{"id":"w11","from":{"component":"socket-b","terminal":"PE"},"to":{"component":"socket-c","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"green-yellow","reversed":false}},{"id":"w12","from":{"component":"socket-c","terminal":"L"},"to":{"component":"protect","terminal":"LOUT"},"role":"L","resistance":0.01,"bends":[]},{"id":"w13","from":{"component":"socket-c","terminal":"N"},"to":{"component":"protect","terminal":"NOUT"},"role":"N","resistance":0.01,"bends":[]},{"id":"w14","from":{"component":"socket-c","terminal":"PE"},"to":{"component":"supply","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":18,"cableRuns":[{"id":"cable-w6","kind":"flat","from":{"component":"socket-a","terminal":"L"},"to":{"component":"socket-b","terminal":"L"}},{"id":"cable-w9","kind":"flat","from":{"component":"socket-b","terminal":"L"},"to":{"component":"socket-c","terminal":"L"}}]},"activities":[{"id":"lesson:18:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:18:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:18:inspect:socket-a","kind":"inspect","title":"Ring outlet A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-a","terminal":"N"},{"component":"socket-a","terminal":"PE"},{"component":"socket-a","terminal":"PE2"}]},{"id":"lesson:18:inspect:socket-b","kind":"inspect","title":"Ring outlet B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-b","terminal":"N"},{"component":"socket-b","terminal":"PE"},{"component":"socket-b","terminal":"PE2"}]},{"id":"lesson:18:inspect:socket-c","kind":"inspect","title":"Ring outlet C","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-c","terminal":"L"},{"component":"socket-c","terminal":"N"},{"component":"socket-c","terminal":"PE"},{"component":"socket-c","terminal":"PE2"}]},{"id":"lesson:18:predict","kind":"predict","title":"What do you expect?","instruction":"With the sockets in use, clamp the line wire at the other end of the ring. What should the meter show?","explanation":"A socket can keep working on a broken ring. A working appliance alone cannot tell you whether the ring is complete.","competency":"power-isolation","clue":"Start at a socket and follow the ring back to the board in each direction.","answer":"expected","options":[{"id":"alternative","label":"Zero amps because the wire comes back to the board"},{"id":"expected","label":"Current is flowing"}]},{"id":"lesson:18:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:18:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:18:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Ring outlet A · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Ring outlet A · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"socket-a","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:18:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Ring outlet A · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Ring outlet A · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"socket-a","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:18:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Ring outlet A · E","instruction":"With all supplies off, join Bench supply · PE to Ring outlet A · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"socket-a","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:18:connect:w6","kind":"connect","title":"Connect Ring outlet A · L to Ring outlet B · L","instruction":"With all supplies off, join Ring outlet A · L to Ring outlet B · L with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-b","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:18:connect:w7","kind":"connect","title":"Connect Ring outlet A · N to Ring outlet B · N","instruction":"With all supplies off, join Ring outlet A · N to Ring outlet B · N with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"N"},{"component":"socket-b","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:18:connect:w8","kind":"connect","title":"Connect Ring outlet A · E to Ring outlet B · E","instruction":"With all supplies off, join Ring outlet A · E to Ring outlet B · E with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"PE"},{"component":"socket-b","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:18:connect:w9","kind":"connect","title":"Connect Ring outlet B · L to Ring outlet C · L","instruction":"With all supplies off, join Ring outlet B · L to Ring outlet C · L with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-c","terminal":"L"}],"wire":"w9","expectedRole":"L"},{"id":"lesson:18:connect:w10","kind":"connect","title":"Connect Ring outlet B · N to Ring outlet C · N","instruction":"With all supplies off, join Ring outlet B · N to Ring outlet C · N with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"N"},{"component":"socket-c","terminal":"N"}],"wire":"w10","expectedRole":"N"},{"id":"lesson:18:connect:w11","kind":"connect","title":"Connect Ring outlet B · E to Ring outlet C · E","instruction":"With all supplies off, join Ring outlet B · E to Ring outlet C · E with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"PE"},{"component":"socket-c","terminal":"PE"}],"wire":"w11","expectedRole":"PE"},{"id":"lesson:18:connect:w12","kind":"connect","title":"Connect Ring outlet C · L to Circuit breaker (RCBO) · 16 A / 30 mA · 2","instruction":"With all supplies off, join Ring outlet C · L to Circuit breaker (RCBO) · 16 A / 30 mA · 2 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"socket-c","terminal":"L"},{"component":"protect","terminal":"LOUT"}],"wire":"w12","expectedRole":"L"},{"id":"lesson:18:connect:w13","kind":"connect","title":"Connect Ring outlet C · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Load","instruction":"With all supplies off, join Ring outlet C · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Load with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"socket-c","terminal":"N"},{"component":"protect","terminal":"NOUT"}],"wire":"w13","expectedRole":"N"},{"id":"lesson:18:connect:w14","kind":"connect","title":"Connect Ring outlet C · E to Bench supply · PE","instruction":"With all supplies off, join Ring outlet C · E to Bench supply · PE with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path. Supply earth. The earth connection runs alongside the meter.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"socket-c","terminal":"PE"},{"component":"supply","terminal":"PE"}],"wire":"w14","expectedRole":"PE"},{"id":"lesson:18:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:18:operate:sequence:0","kind":"operate","title":"Check the two ends of the ring at the board","instruction":"Check the two ends of the ring at the board.","explanation":"Ring outlet A draws power. Ring outlet B draws power. Ring outlet C draws power. Current flows in the line wire returning to the board.","competency":"power-isolation","component":"socket-a","expectedControls":[],"expectedObservations":[{"kind":"power","component":"socket-a","min":1,"title":"Ring outlet A draws power"},{"kind":"power","component":"socket-b","min":1,"title":"Ring outlet B draws power"},{"kind":"power","component":"socket-c","min":1,"title":"Ring outlet C draws power"},{"kind":"current","a":{"component":"socket-c","terminal":"L"},"b":{"component":"protect","terminal":"LOUT"},"min":0.1,"title":"Current flows in the line wire returning to the board"}],"scenarioStep":0},{"id":"lesson:18:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Ring outlet A, put red on L and black on N. Record the reading.","explanation":"A current reading on one leg is only part of the load current. To investigate a break, isolate the simulated supply and trace the individual conductor.","competency":"power-isolation","component":"socket-a","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-a","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"socket-a","terminal":"L"},"b":{"component":"socket-a","terminal":"N"}}},{"id":"lesson:18:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:18:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Ring outlet C · L and Circuit breaker (RCBO) · 16 A / 30 mA · 2. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"power-isolation","component":"protect","endpoints":[{"component":"socket-c","terminal":"L"},{"component":"protect","terminal":"LOUT"}],"measurement":{"mode":"resistance","a":{"component":"socket-c","terminal":"L"},"b":{"component":"protect","terminal":"LOUT"}}},{"id":"lesson:18:explain","kind":"explain","title":"Why did that happen?","instruction":"A socket works after a wire breaks in the ring. How is that possible?","explanation":"A socket can keep working on a broken ring. A working appliance alone cannot tell you whether the ring is complete.","competency":"power-isolation","clue":"Start at a socket and follow the ring back to the board in each direction.","answer":"expected","options":[{"id":"expected","label":"There can still be a path from the other end"},{"id":"alternative","label":"That socket must have a separate supply"}]},{"id":"lesson:18:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"protect","endpoints":[{"component":"socket-c","terminal":"L"},{"component":"protect","terminal":"LOUT"}]},{"id":"lesson:18:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Ring final circuit in an existing installation","briefing":"The sockets still work, but one line leg no longer carries current.","fault":"open-live","hint":"Trace the line wire from socket C back to the breaker. Compare both ends of that return leg.","answer":"The returning line from C to the board is open. The other side of the ring can still feed the sockets. A working socket does not prove an intact ring.","wire":"w12","component":"protect"}},{"id":19,"title":"Ring final circuit with a fused branch","circuit":{"version":1,"id":"lesson-19","name":"Ring final circuit with a fused branch","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,-2],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"socket-a","type":"socket","label":"Ring outlet A","position":[-0.25,0,-2],"rotation":0,"params":{"watts":80,"power":80}},{"id":"socket-b","type":"socket","label":"Ring outlet B","position":[1.5,0,-2],"rotation":0,"params":{"watts":100}},{"id":"socket-c","type":"socket","label":"Ring outlet C","position":[3.25,0,-2],"rotation":0,"params":{"watts":120}},{"id":"branch-fuse","type":"fuse","label":"Branch fuse","position":[5,0,-2],"rotation":0,"params":{"rating":3,"closed":true}},{"id":"fixed","type":"heater","label":"Heater on the fused branch","position":[-2,0,3],"rotation":0,"params":{"watts":400,"power":400}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"socket-a","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"socket-a","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"socket-a","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"socket-a","terminal":"L"},"to":{"component":"socket-b","terminal":"L"},"role":"L","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"brown","reversed":false}},{"id":"w7","from":{"component":"socket-a","terminal":"N"},"to":{"component":"socket-b","terminal":"N"},"role":"N","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"blue","reversed":false}},{"id":"w8","from":{"component":"socket-a","terminal":"PE"},"to":{"component":"socket-b","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[],"cable":{"runId":"cable-w6","core":"green-yellow","reversed":false}},{"id":"w9","from":{"component":"socket-b","terminal":"L"},"to":{"component":"socket-c","terminal":"L"},"role":"L","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"brown","reversed":false}},{"id":"w10","from":{"component":"socket-b","terminal":"N"},"to":{"component":"socket-c","terminal":"N"},"role":"N","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"blue","reversed":false}},{"id":"w11","from":{"component":"socket-b","terminal":"PE"},"to":{"component":"socket-c","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[],"cable":{"runId":"cable-w9","core":"green-yellow","reversed":false}},{"id":"w12","from":{"component":"socket-c","terminal":"L"},"to":{"component":"protect","terminal":"LOUT"},"role":"L","resistance":0.01,"bends":[]},{"id":"w13","from":{"component":"socket-c","terminal":"N"},"to":{"component":"protect","terminal":"NOUT"},"role":"N","resistance":0.01,"bends":[]},{"id":"w14","from":{"component":"socket-c","terminal":"PE"},"to":{"component":"supply","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w15","from":{"component":"socket-b","terminal":"L"},"to":{"component":"branch-fuse","terminal":"IN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w16","from":{"component":"branch-fuse","terminal":"OUT"},"to":{"component":"fixed","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w17","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"fixed","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w18","from":{"component":"supply","terminal":"PE"},"to":{"component":"fixed","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":19,"cableRuns":[{"id":"cable-w6","kind":"flat","from":{"component":"socket-a","terminal":"L"},"to":{"component":"socket-b","terminal":"L"}},{"id":"cable-w9","kind":"flat","from":{"component":"socket-b","terminal":"L"},"to":{"component":"socket-c","terminal":"L"}}]},"activities":[{"id":"lesson:19:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:19:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:19:inspect:socket-a","kind":"inspect","title":"Ring outlet A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-a","terminal":"N"},{"component":"socket-a","terminal":"PE"},{"component":"socket-a","terminal":"PE2"}]},{"id":"lesson:19:inspect:socket-b","kind":"inspect","title":"Ring outlet B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-b","terminal":"N"},{"component":"socket-b","terminal":"PE"},{"component":"socket-b","terminal":"PE2"}]},{"id":"lesson:19:inspect:socket-c","kind":"inspect","title":"Ring outlet C","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-c","terminal":"L"},{"component":"socket-c","terminal":"N"},{"component":"socket-c","terminal":"PE"},{"component":"socket-c","terminal":"PE2"}]},{"id":"lesson:19:inspect:branch-fuse","kind":"inspect","title":"Branch fuse","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Too much current melts the thin metal link inside the fuse and opens the circuit.","competency":"power-isolation","component":"branch-fuse","part":"terminals","endpoints":[{"component":"branch-fuse","terminal":"IN"},{"component":"branch-fuse","terminal":"OUT"}]},{"id":"lesson:19:inspect:fixed","kind":"inspect","title":"Heater on the fused branch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Current through the element makes heat. The immersion, floor mat and storage heater each use that principle.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"fixed","terminal":"L"},{"component":"fixed","terminal":"N"},{"component":"fixed","terminal":"PE"}]},{"id":"lesson:19:predict","kind":"predict","title":"What do you expect?","instruction":"The heater fuse has blown. Which stops working?","explanation":"Follow the branch back to where it joins the ring. Only the appliance current passes through the branch fuse.","competency":"power-isolation","clue":"Find the fuse by the heater. Follow the wire leaving it. Which fitting does it reach?","answer":"expected","options":[{"id":"expected","label":"Just the heater"},{"id":"alternative","label":"Every socket on the ring"}]},{"id":"lesson:19:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:19:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:19:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Ring outlet A · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Ring outlet A · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"socket-a","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:19:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Ring outlet A · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Ring outlet A · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"socket-a","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:19:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Ring outlet A · E","instruction":"With all supplies off, join Bench supply · PE to Ring outlet A · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-a","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"socket-a","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:19:connect:w6","kind":"connect","title":"Connect Ring outlet A · L to Ring outlet B · L","instruction":"With all supplies off, join Ring outlet A · L to Ring outlet B · L with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-b","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:19:connect:w7","kind":"connect","title":"Connect Ring outlet A · N to Ring outlet B · N","instruction":"With all supplies off, join Ring outlet A · N to Ring outlet B · N with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"N"},{"component":"socket-b","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:19:connect:w8","kind":"connect","title":"Connect Ring outlet A · E to Ring outlet B · E","instruction":"With all supplies off, join Ring outlet A · E to Ring outlet B · E with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-b","part":"terminals","endpoints":[{"component":"socket-a","terminal":"PE"},{"component":"socket-b","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:19:connect:w9","kind":"connect","title":"Connect Ring outlet B · L to Ring outlet C · L","instruction":"With all supplies off, join Ring outlet B · L to Ring outlet C · L with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"socket-c","terminal":"L"}],"wire":"w9","expectedRole":"L"},{"id":"lesson:19:connect:w10","kind":"connect","title":"Connect Ring outlet B · N to Ring outlet C · N","instruction":"With all supplies off, join Ring outlet B · N to Ring outlet C · N with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"N"},{"component":"socket-c","terminal":"N"}],"wire":"w10","expectedRole":"N"},{"id":"lesson:19:connect:w11","kind":"connect","title":"Connect Ring outlet B · E to Ring outlet C · E","instruction":"With all supplies off, join Ring outlet B · E to Ring outlet C · E with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"socket-c","part":"terminals","endpoints":[{"component":"socket-b","terminal":"PE"},{"component":"socket-c","terminal":"PE"}],"wire":"w11","expectedRole":"PE"},{"id":"lesson:19:connect:w12","kind":"connect","title":"Connect Ring outlet C · L to Circuit breaker (RCBO) · 16 A / 30 mA · 2","instruction":"With all supplies off, join Ring outlet C · L to Circuit breaker (RCBO) · 16 A / 30 mA · 2 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"socket-c","terminal":"L"},{"component":"protect","terminal":"LOUT"}],"wire":"w12","expectedRole":"L"},{"id":"lesson:19:connect:w13","kind":"connect","title":"Connect Ring outlet C · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Load","instruction":"With all supplies off, join Ring outlet C · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Load with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"socket-c","terminal":"N"},{"component":"protect","terminal":"NOUT"}],"wire":"w13","expectedRole":"N"},{"id":"lesson:19:connect:w14","kind":"connect","title":"Connect Ring outlet C · E to Bench supply · PE","instruction":"With all supplies off, join Ring outlet C · E to Bench supply · PE with the earth (PE) wire.","explanation":"The metal strap joins both earth terminals. Either terminal connects to the same earth path. Supply earth. The earth connection runs alongside the meter.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"socket-c","terminal":"PE"},{"component":"supply","terminal":"PE"}],"wire":"w14","expectedRole":"PE"},{"id":"lesson:19:connect:w15","kind":"connect","title":"Connect Ring outlet B · L to Branch fuse · IN","instruction":"With all supplies off, join Ring outlet B · L to Branch fuse · IN with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Paired with OUT. Opening this device breaks the connection between IN and OUT.","competency":"power-isolation","component":"branch-fuse","part":"terminals","endpoints":[{"component":"socket-b","terminal":"L"},{"component":"branch-fuse","terminal":"IN"}],"wire":"w15","expectedRole":"L"},{"id":"lesson:19:connect:w16","kind":"connect","title":"Connect Branch fuse · OUT to Heater on the fused branch · L","instruction":"With all supplies off, join Branch fuse · OUT to Heater on the fused branch · L with the line (L) wire.","explanation":"Paired with IN. Opening this device breaks the connection between IN and OUT. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"branch-fuse","terminal":"OUT"},{"component":"fixed","terminal":"L"}],"wire":"w16","expectedRole":"L"},{"id":"lesson:19:connect:w17","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Heater on the fused branch · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Heater on the fused branch · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"fixed","terminal":"N"}],"wire":"w17","expectedRole":"N"},{"id":"lesson:19:connect:w18","kind":"connect","title":"Connect Bench supply · PE to Heater on the fused branch · PE","instruction":"With all supplies off, join Bench supply · PE to Heater on the fused branch · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"fixed","terminal":"PE"}],"wire":"w18","expectedRole":"PE"},{"id":"lesson:19:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:19:operate:sequence:0","kind":"operate","title":"Check the appliance and the socket","instruction":"Check the appliance and the socket.","explanation":"Heater on the fused branch draws power. Ring outlet A draws power.","competency":"power-isolation","component":"fixed","expectedControls":[],"expectedObservations":[{"kind":"power","component":"fixed","min":1,"title":"Heater on the fused branch draws power"},{"kind":"power","component":"socket-a","min":1,"title":"Ring outlet A draws power"}],"scenarioStep":0},{"id":"lesson:19:operate:sequence:1","kind":"operate","title":"Switch off the fused branch","instruction":"Switch off the fused branch.","explanation":"Heater on the fused branch stops drawing power. Ring outlet A draws power.","competency":"power-isolation","component":"branch-fuse","expectedControls":[{"component":"branch-fuse","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"fixed","max":0.05,"min":-0.05,"title":"Heater on the fused branch stops drawing power"},{"kind":"power","component":"socket-a","min":1,"title":"Ring outlet A draws power"}],"scenarioStep":1},{"id":"lesson:19:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Ring outlet A, put red on L and black on N. Record the reading.","explanation":"Measure across the fixed load and across a ring socket. Compare the branch current with the fuse’s study rating.","competency":"power-isolation","component":"socket-a","endpoints":[{"component":"socket-a","terminal":"L"},{"component":"socket-a","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"socket-a","terminal":"L"},"b":{"component":"socket-a","terminal":"N"}}},{"id":"lesson:19:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:19:explain","kind":"explain","title":"Why did that happen?","instruction":"Why do the ring sockets still work?","explanation":"Follow the branch back to where it joins the ring. Only the appliance current passes through the branch fuse.","competency":"power-isolation","clue":"Find the fuse by the heater. Follow the wire leaving it. Which fitting does it reach?","answer":"expected","options":[{"id":"alternative","label":"The fuse feeds all the sockets"},{"id":"expected","label":"Their current doesn’t pass through that fuse"}]},{"id":"lesson:19:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"fixed"},{"id":"lesson:19:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Ring final circuit with a fused branch","briefing":"The socket ring still works but the branch protection has opened.","fault":"overload","hint":"Check the current on the fixed appliance branch against its fuse rating.","answer":"The fixed load is drawing more current than the branch fuse allows. Remove the study overload before resetting the simulated protection.","component":"fixed"}},{"id":20,"title":"Switched fused connection unit","circuit":{"version":1,"id":"lesson-20","name":"Switched fused connection unit","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"fcu-switch","type":"switch","label":"Fused supply switch","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"fuse","type":"fuse","label":"Appliance fuse","position":[1.5,0,0],"rotation":0,"params":{"rating":3}},{"id":"fixed","type":"heater","label":"Fixed heater","position":[3.25,0,0],"rotation":0,"params":{"watts":300,"power":300}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"fcu-switch","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"fcu-switch","terminal":"OUT"},"to":{"component":"fuse","terminal":"IN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"fuse","terminal":"OUT"},"to":{"component":"fixed","terminal":"L"},"role":"L","resistance":0.01,"bends":[],"cable":{"runId":"cable-w5","core":"brown","reversed":false}},{"id":"w6","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"fixed","terminal":"N"},"role":"N","resistance":0.01,"bends":[],"cable":{"runId":"cable-w5","core":"blue","reversed":false}},{"id":"w7","from":{"component":"supply","terminal":"PE"},"to":{"component":"fixed","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[],"cable":{"runId":"cable-w5","core":"green-yellow","reversed":false}}],"faults":[],"lessonId":20,"cableRuns":[{"id":"cable-w5","kind":"flex","from":{"component":"fuse","terminal":"OUT"},"to":{"component":"fixed","terminal":"L"}}]},"activities":[{"id":"lesson:20:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:20:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:20:inspect:fcu-switch","kind":"inspect","title":"Fused supply switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"power-isolation","component":"fcu-switch","part":"terminals","endpoints":[{"component":"fcu-switch","terminal":"COM"},{"component":"fcu-switch","terminal":"OUT"}]},{"id":"lesson:20:inspect:fuse","kind":"inspect","title":"Appliance fuse","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Too much current melts the thin metal link inside the fuse and opens the circuit.","competency":"power-isolation","component":"fuse","part":"terminals","endpoints":[{"component":"fuse","terminal":"IN"},{"component":"fuse","terminal":"OUT"}]},{"id":"lesson:20:inspect:fixed","kind":"inspect","title":"Fixed heater","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"Current through the element makes heat. The immersion, floor mat and storage heater each use that principle.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"fixed","terminal":"L"},{"component":"fixed","terminal":"N"},{"component":"fixed","terminal":"PE"}]},{"id":"lesson:20:predict","kind":"predict","title":"What do you expect?","instruction":"The fuse is intact. Will the appliance work with its switch off?","explanation":"Turning the switch off stops the appliance. If too much current flows for long enough, the wire inside the fuse melts and breaks the circuit.","competency":"power-isolation","clue":"Follow the feed to the appliance. Look for the part you can switch by hand and the part that can melt.","answer":"expected","options":[{"id":"alternative","label":"Yes, through the fuse alone"},{"id":"expected","label":"No"}]},{"id":"lesson:20:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:20:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:20:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Fused supply switch · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Fused supply switch · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"power-isolation","component":"fcu-switch","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"fcu-switch","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:20:connect:w4","kind":"connect","title":"Connect Fused supply switch · L1 to Appliance fuse · IN","instruction":"With all supplies off, join Fused supply switch · L1 to Appliance fuse · IN with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Paired with OUT. Opening this device breaks the connection between IN and OUT.","competency":"power-isolation","component":"fuse","part":"terminals","endpoints":[{"component":"fcu-switch","terminal":"OUT"},{"component":"fuse","terminal":"IN"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:20:connect:w5","kind":"connect","title":"Connect Appliance fuse · OUT to Fixed heater · L","instruction":"With all supplies off, join Appliance fuse · OUT to Fixed heater · L with the line (L) wire.","explanation":"Paired with IN. Opening this device breaks the connection between IN and OUT. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"fuse","terminal":"OUT"},{"component":"fixed","terminal":"L"}],"wire":"w5","expectedRole":"L"},{"id":"lesson:20:connect:w6","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Fixed heater · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Fixed heater · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"fixed","terminal":"N"}],"wire":"w6","expectedRole":"N"},{"id":"lesson:20:connect:w7","kind":"connect","title":"Connect Bench supply · PE to Fixed heater · PE","instruction":"With all supplies off, join Bench supply · PE to Fixed heater · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"power-isolation","component":"fixed","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"fixed","terminal":"PE"}],"wire":"w7","expectedRole":"PE"},{"id":"lesson:20:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:20:operate:sequence:0","kind":"operate","title":"Check the appliance with the fused switch on","instruction":"Check the appliance with the fused switch on.","explanation":"Fixed heater draws power.","competency":"power-isolation","component":"fixed","expectedControls":[],"expectedObservations":[{"kind":"power","component":"fixed","min":1,"title":"Fixed heater draws power"}],"scenarioStep":0},{"id":"lesson:20:operate:sequence:1","kind":"operate","title":"Turn off the fused switch","instruction":"Turn off the fused switch.","explanation":"Fixed heater stops drawing power.","competency":"power-isolation","component":"fcu-switch","expectedControls":[{"component":"fcu-switch","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"fixed","max":0.05,"min":-0.05,"title":"Fixed heater stops drawing power"}],"scenarioStep":1},{"id":"lesson:20:operate:sequence:2","kind":"operate","title":"Turn the fused switch back on","instruction":"Turn the fused switch back on.","explanation":"Fixed heater draws power.","competency":"power-isolation","component":"fcu-switch","expectedControls":[{"component":"fcu-switch","params":{"closed":true}}],"expectedParams":{"closed":true},"expectedObservations":[{"kind":"power","component":"fixed","min":1,"title":"Fixed heater draws power"}],"scenarioStep":2},{"id":"lesson:20:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Fixed heater, put red on L and black on N. Record the reading.","explanation":"Compare switch output, fuse output and the appliance’s L terminal, each against the circuit neutral. A closed handle alone cannot confirm the whole route.","competency":"power-isolation","component":"fixed","endpoints":[{"component":"fixed","terminal":"L"},{"component":"fixed","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"fixed","terminal":"L"},"b":{"component":"fixed","terminal":"N"}}},{"id":"lesson:20:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:20:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Appliance fuse · OUT and Fixed heater · L. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"power-isolation","component":"fixed","endpoints":[{"component":"fuse","terminal":"OUT"},{"component":"fixed","terminal":"L"}],"measurement":{"mode":"resistance","a":{"component":"fuse","terminal":"OUT"},"b":{"component":"fixed","terminal":"L"}}},{"id":"lesson:20:explain","kind":"explain","title":"Why did that happen?","instruction":"The heater draws too much current for too long. Which part cuts its supply?","explanation":"Turning the switch off stops the appliance. If too much current flows for long enough, the wire inside the fuse melts and breaks the circuit.","competency":"power-isolation","clue":"Follow the feed to the appliance. Look for the part you can switch by hand and the part that can melt.","answer":"expected","options":[{"id":"expected","label":"The fuse"},{"id":"alternative","label":"The hand-operated switch"}]},{"id":"lesson:20:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"fixed","endpoints":[{"component":"fuse","terminal":"OUT"},{"component":"fixed","terminal":"L"}]},{"id":"lesson:20:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Switched fused connection unit","briefing":"The local switch is on, but the appliance stays off.","fault":"open-live","hint":"Start at the fuse output. Compare it with L at the appliance.","answer":"The wire from the fuse output to the appliance is open. The switch and fuse can both be closed while the appliance has no feed.","wire":"w5","component":"fixed"}},{"id":21,"title":"Kitchen remote isolation bank","circuit":{"version":1,"id":"lesson-21","name":"Kitchen remote isolation bank","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"grid-a","type":"switch","label":"Kitchen switch A","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"grid-b","type":"switch","label":"Kitchen switch B","position":[1.5,0,0],"rotation":0,"params":{"closed":true}},{"id":"outlet-a","type":"socket","label":"Kitchen outlet A","position":[3.25,0,0],"rotation":0,"params":{"watts":150,"power":150}},{"id":"outlet-b","type":"socket","label":"Kitchen outlet B","position":[5,0,0],"rotation":0,"params":{"watts":220,"power":220}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"grid-a","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"grid-b","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"grid-a","terminal":"OUT"},"to":{"component":"outlet-a","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"outlet-a","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"supply","terminal":"PE"},"to":{"component":"outlet-a","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"grid-b","terminal":"OUT"},"to":{"component":"outlet-b","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w9","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"outlet-b","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w10","from":{"component":"supply","terminal":"PE"},"to":{"component":"outlet-b","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":21},"activities":[{"id":"lesson:21:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:21:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:21:inspect:grid-a","kind":"inspect","title":"Kitchen switch A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"power-isolation","component":"grid-a","part":"terminals","endpoints":[{"component":"grid-a","terminal":"COM"},{"component":"grid-a","terminal":"OUT"}]},{"id":"lesson:21:inspect:grid-b","kind":"inspect","title":"Kitchen switch B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The rocker joins two contacts to turn the lamp on. Flick it back and the contacts open.","competency":"power-isolation","component":"grid-b","part":"terminals","endpoints":[{"component":"grid-b","terminal":"COM"},{"component":"grid-b","terminal":"OUT"}]},{"id":"lesson:21:inspect:outlet-a","kind":"inspect","title":"Kitchen outlet A","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"outlet-a","part":"terminals","endpoints":[{"component":"outlet-a","terminal":"L"},{"component":"outlet-a","terminal":"N"},{"component":"outlet-a","terminal":"PE"},{"component":"outlet-a","terminal":"PE2"}]},{"id":"lesson:21:inspect:outlet-b","kind":"inspect","title":"Kitchen outlet B","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A double socket with an appliance plugged into the circuit. Both earth terminals share one metal strap.","competency":"power-isolation","component":"outlet-b","part":"terminals","endpoints":[{"component":"outlet-b","terminal":"L"},{"component":"outlet-b","terminal":"N"},{"component":"outlet-b","terminal":"PE"},{"component":"outlet-b","terminal":"PE2"}]},{"id":"lesson:21:predict","kind":"predict","title":"What do you expect?","instruction":"You switch off A. Which outlet still has power?","explanation":"The cable connections tell you which outlet a switch controls. The switch can feed an outlet across the room.","competency":"power-isolation","clue":"Switch off A. Check the volts at each outlet before moving the other switch.","answer":"expected","options":[{"id":"expected","label":"Outlet B"},{"id":"alternative","label":"Neither outlet"}]},{"id":"lesson:21:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:21:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:21:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Kitchen switch A · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Kitchen switch A · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"power-isolation","component":"grid-a","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"grid-a","terminal":"COM"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:21:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Kitchen switch B · COM","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Kitchen switch B · COM with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Common terminal. The feed comes in here in the lighting lesson. The rocker joins COM to L1.","competency":"power-isolation","component":"grid-b","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"grid-b","terminal":"COM"}],"wire":"w4","expectedRole":"L"},{"id":"lesson:21:connect:w5","kind":"connect","title":"Connect Kitchen switch A · L1 to Kitchen outlet A · L","instruction":"With all supplies off, join Kitchen switch A · L1 to Kitchen outlet A · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"outlet-a","part":"terminals","endpoints":[{"component":"grid-a","terminal":"OUT"},{"component":"outlet-a","terminal":"L"}],"wire":"w5","expectedRole":"L"},{"id":"lesson:21:connect:w6","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Kitchen outlet A · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Kitchen outlet A · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"outlet-a","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"outlet-a","terminal":"N"}],"wire":"w6","expectedRole":"N"},{"id":"lesson:21:connect:w7","kind":"connect","title":"Connect Bench supply · PE to Kitchen outlet A · E","instruction":"With all supplies off, join Bench supply · PE to Kitchen outlet A · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"outlet-a","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"outlet-a","terminal":"PE"}],"wire":"w7","expectedRole":"PE"},{"id":"lesson:21:connect:w8","kind":"connect","title":"Connect Kitchen switch B · L1 to Kitchen outlet B · L","instruction":"With all supplies off, join Kitchen switch B · L1 to Kitchen outlet B · L with the line (L) wire.","explanation":"In the lighting lesson this wire goes to the lamp. Switching off breaks its connection to COM. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"outlet-b","part":"terminals","endpoints":[{"component":"grid-b","terminal":"OUT"},{"component":"outlet-b","terminal":"L"}],"wire":"w8","expectedRole":"L"},{"id":"lesson:21:connect:w9","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Kitchen outlet B · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Kitchen outlet B · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"outlet-b","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"outlet-b","terminal":"N"}],"wire":"w9","expectedRole":"N"},{"id":"lesson:21:connect:w10","kind":"connect","title":"Connect Bench supply · PE to Kitchen outlet B · E","instruction":"With all supplies off, join Bench supply · PE to Kitchen outlet B · E with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. The metal strap joins both earth terminals. Either terminal connects to the same earth path.","competency":"power-isolation","component":"outlet-b","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"outlet-b","terminal":"PE"}],"wire":"w10","expectedRole":"PE"},{"id":"lesson:21:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:21:operate:sequence:0","kind":"operate","title":"Check the two kitchen outlets","instruction":"Check the two kitchen outlets.","explanation":"Kitchen outlet A draws power. Kitchen outlet B draws power.","competency":"power-isolation","component":"outlet-a","expectedControls":[],"expectedObservations":[{"kind":"power","component":"outlet-a","min":1,"title":"Kitchen outlet A draws power"},{"kind":"power","component":"outlet-b","min":1,"title":"Kitchen outlet B draws power"}],"scenarioStep":0},{"id":"lesson:21:operate:sequence:1","kind":"operate","title":"Switch off appliance A at the wall","instruction":"Switch off appliance A at the wall.","explanation":"Kitchen outlet A stops drawing power. Kitchen outlet B draws power.","competency":"power-isolation","component":"grid-a","expectedControls":[{"component":"grid-a","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"outlet-a","max":0.05,"min":-0.05,"title":"Kitchen outlet A stops drawing power"},{"kind":"power","component":"outlet-b","min":1,"title":"Kitchen outlet B draws power"}],"scenarioStep":1},{"id":"lesson:21:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Kitchen outlet A, put red on L and black on N. Record the reading.","explanation":"Check each outlet between L and N before and after moving a switch. This establishes the actual pairing on the bench.","competency":"power-isolation","component":"outlet-a","endpoints":[{"component":"outlet-a","terminal":"L"},{"component":"outlet-a","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"outlet-a","terminal":"L"},"b":{"component":"outlet-a","terminal":"N"}}},{"id":"lesson:21:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:21:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Kitchen switch A · L1 and Kitchen outlet A · L. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"power-isolation","component":"outlet-a","endpoints":[{"component":"grid-a","terminal":"OUT"},{"component":"outlet-a","terminal":"L"}],"measurement":{"mode":"resistance","a":{"component":"grid-a","terminal":"OUT"},"b":{"component":"outlet-a","terminal":"L"}}},{"id":"lesson:21:explain","kind":"explain","title":"Why did that happen?","instruction":"How could you confirm which outlet belongs to A?","explanation":"The cable connections tell you which outlet a switch controls. The switch can feed an outlet across the room.","competency":"power-isolation","clue":"Take a reading at both outlets. Now turn A off and repeat. Which reading changed?","answer":"expected","options":[{"id":"alternative","label":"Choose the outlet closest to switch A"},{"id":"expected","label":"Compare the two outlet readings before and after moving A"}]},{"id":"lesson:21:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"outlet-a","endpoints":[{"component":"grid-a","terminal":"OUT"},{"component":"outlet-a","terminal":"L"}]},{"id":"lesson:21:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Kitchen remote isolation bank","briefing":"Switch A is on but outlet A has no supply. Outlet B still works.","fault":"wrong-control","hint":"Check A’s outgoing terminal and the line terminal at its labelled outlet.","answer":"The wire from switch A to outlet A is open. The labels match the intended connection, but that connection is broken.","wire":"w5","component":"outlet-a"}},{"id":22,"title":"Cooker supply and double-pole isolation","circuit":{"version":1,"id":"lesson-22","name":"Cooker supply and double-pole isolation","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"local","type":"isolator","label":"Double-pole cooker switch","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"appliance","type":"cooker","label":"Cooker · reduced exercise load","position":[1.5,0,0],"rotation":0,"params":{"watts":1500,"power":1500}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"local","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"local","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"local","terminal":"LOUT"},"to":{"component":"appliance","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"local","terminal":"NOUT"},"to":{"component":"appliance","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"supply","terminal":"PE"},"to":{"component":"appliance","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":22},"activities":[{"id":"lesson:22:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:22:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:22:inspect:local","kind":"inspect","title":"Double-pole cooker switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"One handle disconnects both line and neutral.","competency":"power-isolation","component":"local","part":"terminals","endpoints":[{"component":"local","terminal":"LIN"},{"component":"local","terminal":"NIN"},{"component":"local","terminal":"LOUT"},{"component":"local","terminal":"NOUT"}]},{"id":"lesson:22:inspect:appliance","kind":"inspect","title":"Cooker · reduced exercise load","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The cooker has its own feed. Follow it back to the local cooker switch.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"appliance","terminal":"L"},{"component":"appliance","terminal":"N"},{"component":"appliance","terminal":"PE"}]},{"id":"lesson:22:predict","kind":"predict","title":"What do you expect?","instruction":"Turn off the cooker switch. What should the power reading do?","explanation":"In this cooker circuit the handle opens both line and neutral. The protective earth stays connected.","competency":"power-isolation","clue":"Try the cooker switch. Compare the wires coming into it with the ones going to the cooker.","answer":"expected","options":[{"id":"alternative","label":"It falls to a lower cooking setting"},{"id":"expected","label":"It drops to zero"}]},{"id":"lesson:22:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:22:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:22:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Double-pole cooker switch · LIN","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Double-pole cooker switch · LIN with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Incoming L terminal. Follow it to LOUT on the other side of the same pole.","competency":"power-isolation","component":"local","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"local","terminal":"LIN"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:22:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Double-pole cooker switch · NIN","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Double-pole cooker switch · NIN with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Incoming neutral terminal. Follow it to NOUT on the other side of the same pole.","competency":"power-isolation","component":"local","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"local","terminal":"NIN"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:22:connect:w5","kind":"connect","title":"Connect Double-pole cooker switch · LOUT to Cooker · reduced exercise load · L","instruction":"With all supplies off, join Double-pole cooker switch · LOUT to Cooker · reduced exercise load · L with the line (L) wire.","explanation":"Outgoing L terminal. Follow it to LIN on the other side of the same pole. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"local","terminal":"LOUT"},{"component":"appliance","terminal":"L"}],"wire":"w5","expectedRole":"L"},{"id":"lesson:22:connect:w6","kind":"connect","title":"Connect Double-pole cooker switch · NOUT to Cooker · reduced exercise load · N","instruction":"With all supplies off, join Double-pole cooker switch · NOUT to Cooker · reduced exercise load · N with the neutral (N) wire.","explanation":"Outgoing neutral terminal. Follow it to NIN on the other side of the same pole. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"local","terminal":"NOUT"},{"component":"appliance","terminal":"N"}],"wire":"w6","expectedRole":"N"},{"id":"lesson:22:connect:w7","kind":"connect","title":"Connect Bench supply · PE to Cooker · reduced exercise load · PE","instruction":"With all supplies off, join Bench supply · PE to Cooker · reduced exercise load · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"appliance","terminal":"PE"}],"wire":"w7","expectedRole":"PE"},{"id":"lesson:22:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:22:operate:sequence:0","kind":"operate","title":"Check the cooker with its wall switch on","instruction":"Check the cooker with its wall switch on.","explanation":"Cooker · reduced exercise load draws power.","competency":"power-isolation","component":"appliance","expectedControls":[],"expectedObservations":[{"kind":"power","component":"appliance","min":1,"title":"Cooker · reduced exercise load draws power"}],"scenarioStep":0},{"id":"lesson:22:operate:sequence:1","kind":"operate","title":"Turn off the cooker isolator","instruction":"Turn off the cooker isolator.","explanation":"Cooker · reduced exercise load stops drawing power.","competency":"power-isolation","component":"local","expectedControls":[{"component":"local","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"appliance","max":0.05,"min":-0.05,"title":"Cooker · reduced exercise load stops drawing power"}],"scenarioStep":1},{"id":"lesson:22:operate:sequence:2","kind":"operate","title":"Turn the cooker isolator back on","instruction":"Turn the cooker isolator back on.","explanation":"Cooker · reduced exercise load draws power.","competency":"power-isolation","component":"local","expectedControls":[{"component":"local","params":{"closed":true}}],"expectedParams":{"closed":true},"expectedObservations":[{"kind":"power","component":"appliance","min":1,"title":"Cooker · reduced exercise load draws power"}],"scenarioStep":2},{"id":"lesson:22:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Cooker · reduced exercise load, put red on L and black on N. Record the reading.","explanation":"Compare the incoming L–N voltage with L–N at the cooker. Use the protective-path test separately from the heating check.","competency":"power-isolation","component":"appliance","endpoints":[{"component":"appliance","terminal":"L"},{"component":"appliance","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"appliance","terminal":"L"},"b":{"component":"appliance","terminal":"N"}}},{"id":"lesson:22:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:22:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Bench supply · PE and Cooker · reduced exercise load · PE. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"power-isolation","component":"appliance","endpoints":[{"component":"supply","terminal":"PE"},{"component":"appliance","terminal":"PE"}],"measurement":{"mode":"resistance","a":{"component":"supply","terminal":"PE"},"b":{"component":"appliance","terminal":"PE"}}},{"id":"lesson:22:explain","kind":"explain","title":"Why did that happen?","instruction":"This is a double-pole cooker switch. What moves when you use the handle?","explanation":"In this cooker circuit the handle opens both line and neutral. The protective earth stays connected.","competency":"power-isolation","clue":"Try the cooker switch. Compare the wires coming into it with the ones going to the cooker.","answer":"expected","options":[{"id":"expected","label":"Both the line and neutral contacts move together"},{"id":"alternative","label":"Only the line contact moves"}]},{"id":"lesson:22:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"appliance","endpoints":[{"component":"supply","terminal":"PE"},{"component":"appliance","terminal":"PE"}]},{"id":"lesson:22:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Cooker supply and double-pole isolation","briefing":"The cooker heats but its earth check fails.","fault":"missing-earth","hint":"Trace the PE wire from the board to the cooker’s earth terminal.","answer":"The cooker’s protective conductor is open. Heating current still has its line and neutral path, so the cooker can appear to work normally.","wire":"w7","component":"appliance"}},{"id":23,"title":"Electric shower and isolation switch","circuit":{"version":1,"id":"lesson-23","name":"Electric shower and isolation switch","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"local","type":"isolator","label":"Double-pole shower switch","position":[-0.25,0,0],"rotation":0,"params":{"closed":true}},{"id":"flow-permission","type":"cutout","label":"Water flow switch","position":[1.5,0,0],"rotation":0,"params":{"closed":true}},{"id":"appliance","type":"shower","label":"Electric shower","position":[3.25,0,0],"rotation":0,"params":{"watts":1200,"power":1200}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"local","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"local","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"local","terminal":"LOUT"},"to":{"component":"flow-permission","terminal":"COM"},"role":"L","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"flow-permission","terminal":"OUT"},"to":{"component":"appliance","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"local","terminal":"NOUT"},"to":{"component":"appliance","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w8","from":{"component":"supply","terminal":"PE"},"to":{"component":"appliance","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]}],"faults":[],"lessonId":23},"activities":[{"id":"lesson:23:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:23:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:23:inspect:local","kind":"inspect","title":"Double-pole shower switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"One handle disconnects both line and neutral.","competency":"power-isolation","component":"local","part":"terminals","endpoints":[{"component":"local","terminal":"LIN"},{"component":"local","terminal":"NIN"},{"component":"local","terminal":"LOUT"},{"component":"local","terminal":"NOUT"}]},{"id":"lesson:23:inspect:flow-permission","kind":"inspect","title":"Water flow switch","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This safety switch opens if the temperature rises too far, even if the thermostat still calls for heat.","competency":"power-isolation","component":"flow-permission","part":"terminals","endpoints":[{"component":"flow-permission","terminal":"COM"},{"component":"flow-permission","terminal":"OUT"}]},{"id":"lesson:23:inspect:appliance","kind":"inspect","title":"Electric shower","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The heating element warms the water as it flows. In this lesson the element needs both a feed and a signal from the flow switch.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"appliance","terminal":"L"},{"component":"appliance","terminal":"N"},{"component":"appliance","terminal":"PE"}]},{"id":"lesson:23:predict","kind":"predict","title":"What do you expect?","instruction":"The isolator is on and water flow stops. What happens to the heater?","explanation":"When the water stops, the flow switch opens. The heater goes off even with the shower switch still on.","competency":"power-isolation","clue":"Leave the shower switch on. Stop the water flow and watch the heater.","answer":"expected","options":[{"id":"expected","label":"It stops heating"},{"id":"alternative","label":"It keeps heating until someone opens the isolator"}]},{"id":"lesson:23:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:23:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:23:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Double-pole shower switch · LIN","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Double-pole shower switch · LIN with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Incoming L terminal. Follow it to LOUT on the other side of the same pole.","competency":"power-isolation","component":"local","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"local","terminal":"LIN"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:23:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Double-pole shower switch · NIN","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Double-pole shower switch · NIN with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Incoming neutral terminal. Follow it to NOUT on the other side of the same pole.","competency":"power-isolation","component":"local","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"local","terminal":"NIN"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:23:connect:w5","kind":"connect","title":"Connect Double-pole shower switch · LOUT to Water flow switch · COM","instruction":"With all supplies off, join Double-pole shower switch · LOUT to Water flow switch · COM with the line (L) wire.","explanation":"Outgoing L terminal. Follow it to LIN on the other side of the same pole. Feed into the switch. If the temperature limit is reached, the cut-out opens and stays open until reset.","competency":"power-isolation","component":"flow-permission","part":"terminals","endpoints":[{"component":"local","terminal":"LOUT"},{"component":"flow-permission","terminal":"COM"}],"wire":"w5","expectedRole":"L"},{"id":"lesson:23:connect:w6","kind":"connect","title":"Connect Water flow switch · OUT to Electric shower · L","instruction":"With all supplies off, join Water flow switch · OUT to Electric shower · L with the line (L) wire.","explanation":"Switched feed out. If the temperature limit is reached, the cut-out opens and stays open until reset. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"flow-permission","terminal":"OUT"},{"component":"appliance","terminal":"L"}],"wire":"w6","expectedRole":"L"},{"id":"lesson:23:connect:w7","kind":"connect","title":"Connect Double-pole shower switch · NOUT to Electric shower · N","instruction":"With all supplies off, join Double-pole shower switch · NOUT to Electric shower · N with the neutral (N) wire.","explanation":"Outgoing neutral terminal. Follow it to NIN on the other side of the same pole. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"local","terminal":"NOUT"},{"component":"appliance","terminal":"N"}],"wire":"w7","expectedRole":"N"},{"id":"lesson:23:connect:w8","kind":"connect","title":"Connect Bench supply · PE to Electric shower · PE","instruction":"With all supplies off, join Bench supply · PE to Electric shower · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"power-isolation","component":"appliance","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"appliance","terminal":"PE"}],"wire":"w8","expectedRole":"PE"},{"id":"lesson:23:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:23:operate:sequence:0","kind":"operate","title":"Check the shower with the water flowing","instruction":"Check the shower with the water flowing.","explanation":"Electric shower draws power.","competency":"power-isolation","component":"appliance","expectedControls":[],"expectedObservations":[{"kind":"power","component":"appliance","min":1,"title":"Electric shower draws power"}],"scenarioStep":0},{"id":"lesson:23:operate:sequence:1","kind":"operate","title":"Stop the water flow","instruction":"Stop the water flow.","explanation":"Electric shower stops drawing power.","competency":"power-isolation","component":"flow-permission","expectedControls":[{"component":"flow-permission","params":{"closed":false}}],"expectedParams":{"closed":false},"expectedObservations":[{"kind":"power","component":"appliance","max":0.05,"min":-0.05,"title":"Electric shower stops drawing power"}],"scenarioStep":1},{"id":"lesson:23:operate:sequence:2","kind":"operate","title":"Restore the water flow","instruction":"Restore the water flow.","explanation":"Electric shower draws power.","competency":"power-isolation","component":"flow-permission","expectedControls":[{"component":"flow-permission","params":{"closed":true}}],"expectedParams":{"closed":true},"expectedObservations":[{"kind":"power","component":"appliance","min":1,"title":"Electric shower draws power"}],"scenarioStep":2},{"id":"lesson:23:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Electric shower, put red on L and black on N. Record the reading.","explanation":"Check the output of the isolator, the two sides of the flow contact and the voltage across the element. The lab represents the flow contact rather than the shower’s plumbing.","competency":"power-isolation","component":"appliance","endpoints":[{"component":"appliance","terminal":"L"},{"component":"appliance","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"appliance","terminal":"L"},"b":{"component":"appliance","terminal":"N"}}},{"id":"lesson:23:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:23:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Double-pole shower switch · LOUT and Water flow switch · COM. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"power-isolation","component":"flow-permission","endpoints":[{"component":"local","terminal":"LOUT"},{"component":"flow-permission","terminal":"COM"}],"measurement":{"mode":"resistance","a":{"component":"local","terminal":"LOUT"},"b":{"component":"flow-permission","terminal":"COM"}}},{"id":"lesson:23:explain","kind":"explain","title":"Why did that happen?","instruction":"Why does the heater go off while the isolator stays on?","explanation":"When the water stops, the flow switch opens. The heater goes off even with the shower switch still on.","competency":"power-isolation","clue":"Leave the shower switch on. Stop the water flow and watch the heater.","answer":"expected","options":[{"id":"alternative","label":"The main supply voltage falls when the water stops"},{"id":"expected","label":"The flow switch cuts power to the heater"}]},{"id":"lesson:23:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"flow-permission","endpoints":[{"component":"local","terminal":"LOUT"},{"component":"flow-permission","terminal":"COM"}]},{"id":"lesson:23:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Electric shower and isolation switch","briefing":"The isolator and flow contact are both on. The shower still won’t heat.","fault":"wrong-control","hint":"Check whether the flow contact has a feed at COM.","answer":"The line from isolator LOUT to the flow contact is open. The closed contact has no supply to pass on to the heater.","wire":"w5","component":"flow-permission"}},{"id":24,"title":"Isolated shaver supply","circuit":{"version":1,"id":"lesson-24","name":"Isolated shaver supply","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"isolation","type":"transformer","label":"Transformer inside the shaver unit","position":[-0.25,0,0],"rotation":0,"params":{"outputVoltage":230}},{"id":"shaver","type":"shaveroutlet","label":"Shaver outlet · isolated 230 V pair","position":[1.5,0,0],"rotation":0,"params":{"watts":15,"ratedVoltage":230,"doubleInsulated":true,"classII":true}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L"},"to":{"component":"protect","terminal":"LIN"},"role":"L","resistance":0.01,"bends":[]},{"id":"w2","from":{"component":"supply","terminal":"N"},"to":{"component":"protect","terminal":"NIN"},"role":"N","resistance":0.01,"bends":[]},{"id":"w3","from":{"component":"protect","terminal":"LOUT"},"to":{"component":"isolation","terminal":"L"},"role":"L","resistance":0.01,"bends":[]},{"id":"w4","from":{"component":"protect","terminal":"NOUT"},"to":{"component":"isolation","terminal":"N"},"role":"N","resistance":0.01,"bends":[]},{"id":"w5","from":{"component":"supply","terminal":"PE"},"to":{"component":"isolation","terminal":"PE"},"role":"PE","resistance":0.01,"bends":[]},{"id":"w6","from":{"component":"isolation","terminal":"+"},"to":{"component":"shaver","terminal":"L"},"role":"output","resistance":0.01,"bends":[]},{"id":"w7","from":{"component":"isolation","terminal":"-"},"to":{"component":"shaver","terminal":"N"},"role":"output","resistance":0.01,"bends":[]}],"faults":[],"lessonId":24},"activities":[{"id":"lesson:24:inspect:supply","kind":"inspect","title":"240 V study supply · Ireland nominal 230 V","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This is where power enters the bench. Follow the line, neutral and earth from here.","competency":"power-isolation","component":"supply","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"supply","terminal":"N"},{"component":"supply","terminal":"PE"}]},{"id":"lesson:24:inspect:protect","kind":"inspect","title":"Circuit breaker (RCBO) · 16 A / 30 mA","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"This breaker protects one circuit. It can trip on too much current or when some current returns by another path.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"protect","terminal":"LIN"},{"component":"protect","terminal":"NIN"},{"component":"protect","terminal":"LOUT"},{"component":"protect","terminal":"NOUT"}]},{"id":"lesson:24:inspect:isolation","kind":"inspect","title":"Transformer inside the shaver unit","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"The supply goes to the first winding. The second winding feeds a separate circuit. Measure across its two ends to read the output voltage.","competency":"power-isolation","component":"isolation","part":"terminals","endpoints":[{"component":"isolation","terminal":"L"},{"component":"isolation","terminal":"N"},{"component":"isolation","terminal":"PE"},{"component":"isolation","terminal":"+"},{"component":"isolation","terminal":"-"}]},{"id":"lesson:24:inspect:shaver","kind":"inspect","title":"Shaver outlet · isolated 230 V pair","instruction":"Choose Show terminals. Pick one of the marked points where the wires go.","explanation":"A two-pin shaver outlet with a small shaver load connected. The transformer inside the supply unit is shown separately on the workbench.","competency":"power-isolation","component":"shaver","part":"terminals","endpoints":[{"component":"shaver","terminal":"L"},{"component":"shaver","terminal":"N"}]},{"id":"lesson:24:predict","kind":"predict","title":"What do you expect?","instruction":"Where can you measure the outlet’s supply voltage?","explanation":"The transformer has two separate coils, called windings. The second coil supplies the outlet. Put one probe at each end of that coil to read its voltage.","competency":"power-isolation","clue":"Put both probes on the shaver outlet, one on each terminal. Where do those two wires go?","answer":"expected","options":[{"id":"alternative","label":"From either outlet terminal to mains neutral"},{"id":"expected","label":"Between the two outlet terminals"}]},{"id":"lesson:24:connect:w1","kind":"connect","title":"Connect Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1","instruction":"With all supplies off, join Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1 with the line (L) wire.","explanation":"Line brings power to the fitting. Its usual marking is L. Top 1 takes the line feed in this circuit. With the handle on, it connects to the bottom terminal marked 2.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","expectedRole":"L"},{"id":"lesson:24:connect:w2","kind":"connect","title":"Connect Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply","instruction":"With all supplies off, join Bench supply · N to Circuit breaker (RCBO) · 16 A / 30 mA · N · Supply with the neutral (N) wire.","explanation":"Neutral carries current back to the supply while the load is on. Top N takes the neutral feed in this circuit. With the handle on, it connects to the bottom terminal marked N.","competency":"power-isolation","component":"protect","part":"terminals","endpoints":[{"component":"supply","terminal":"N"},{"component":"protect","terminal":"NIN"}],"wire":"w2","expectedRole":"N"},{"id":"lesson:24:connect:w3","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Transformer inside the shaver unit · L","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · 2 to Transformer inside the shaver unit · L with the line (L) wire.","explanation":"Bottom 2 carries line out to the circuit. Switching off breaks its connection to the top terminal marked 1. Line brings power to the fitting. Its usual marking is L.","competency":"power-isolation","component":"isolation","part":"terminals","endpoints":[{"component":"protect","terminal":"LOUT"},{"component":"isolation","terminal":"L"}],"wire":"w3","expectedRole":"L"},{"id":"lesson:24:connect:w4","kind":"connect","title":"Connect Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Transformer inside the shaver unit · N","instruction":"With all supplies off, join Circuit breaker (RCBO) · 16 A / 30 mA · N · Load to Transformer inside the shaver unit · N with the neutral (N) wire.","explanation":"Bottom N carries neutral out to the circuit. Switching off breaks its connection to the top terminal marked N. Neutral carries current back to the supply while the load is on.","competency":"power-isolation","component":"isolation","part":"terminals","endpoints":[{"component":"protect","terminal":"NOUT"},{"component":"isolation","terminal":"N"}],"wire":"w4","expectedRole":"N"},{"id":"lesson:24:connect:w5","kind":"connect","title":"Connect Bench supply · PE to Transformer inside the shaver unit · PE","instruction":"With all supplies off, join Bench supply · PE to Transformer inside the shaver unit · PE with the earth (PE) wire.","explanation":"Supply earth. The earth connection runs alongside the meter. Earth connection for the fitting. The earth path stays connected when the switch opens.","competency":"power-isolation","component":"isolation","part":"terminals","endpoints":[{"component":"supply","terminal":"PE"},{"component":"isolation","terminal":"PE"}],"wire":"w5","expectedRole":"PE"},{"id":"lesson:24:connect:w6","kind":"connect","title":"Connect Transformer inside the shaver unit · SEC 1 to Shaver outlet · isolated 230 V pair · SEC 1","instruction":"With all supplies off, join Transformer inside the shaver unit · SEC 1 to Shaver outlet · isolated 230 V pair · SEC 1 with the output wire.","explanation":"AC secondary, marked SEC 1. These are the two ends of the output winding. Use AC volts and put one probe on SEC 1 and one on SEC 2. This is one end of the isolated shaver load. Measure across the two secondary contacts to read the outlet voltage.","competency":"power-isolation","component":"shaver","part":"terminals","endpoints":[{"component":"isolation","terminal":"+"},{"component":"shaver","terminal":"L"}],"wire":"w6","expectedRole":"output"},{"id":"lesson:24:connect:w7","kind":"connect","title":"Connect Transformer inside the shaver unit · SEC 2 to Shaver outlet · isolated 230 V pair · SEC 2","instruction":"With all supplies off, join Transformer inside the shaver unit · SEC 2 to Shaver outlet · isolated 230 V pair · SEC 2 with the output wire.","explanation":"AC secondary, marked SEC 2. These are the two ends of the output winding. Use AC volts and put one probe on SEC 1 and one on SEC 2. This is one end of the isolated shaver load. Measure across the two secondary contacts to read the outlet voltage.","competency":"power-isolation","component":"shaver","part":"terminals","endpoints":[{"component":"isolation","terminal":"-"},{"component":"shaver","terminal":"N"}],"wire":"w7","expectedRole":"output"},{"id":"lesson:24:operate:supply","kind":"operate","title":"Turn on the bench supply","instruction":"Set the meter to volts, then turn on the bench supply.","explanation":"Use voltage mode to check a powered circuit. Switch off all sources before testing continuity.","competency":"power-isolation","component":"supply","expectedSupplyEnabled":true},{"id":"lesson:24:operate:sequence:0","kind":"operate","title":"Try the shaver outlet","instruction":"Try the shaver outlet.","explanation":"Shaver outlet · isolated 230 V pair draws power. The voltage across the outlet follows the transformer ratio.","competency":"power-isolation","component":"shaver","expectedControls":[],"expectedObservations":[{"kind":"power","component":"shaver","min":1,"title":"Shaver outlet · isolated 230 V pair draws power"},{"kind":"voltage","a":{"component":"isolation","terminal":"+"},"b":{"component":"isolation","terminal":"-"},"supplyScale":0.9583333333333334,"tolerance":0.005,"title":"The voltage across the outlet follows the transformer ratio"}],"scenarioStep":0},{"id":"lesson:24:measure:voltage","kind":"measure","title":"Check the voltage","instruction":"On Shaver outlet · isolated 230 V pair, put red on SEC 1 and black on SEC 2. Record the reading.","explanation":"Place both probes on the secondary to read its voltage. A measurement from a floating secondary to an unrelated earth may be unresolved.","competency":"power-isolation","component":"shaver","endpoints":[{"component":"shaver","terminal":"L"},{"component":"shaver","terminal":"N"}],"measurement":{"mode":"voltage","a":{"component":"shaver","terminal":"L"},"b":{"component":"shaver","terminal":"N"}}},{"id":"lesson:24:measure:current","kind":"measure","title":"Read the current in one wire","instruction":"Choose the wire from Bench supply · L to Circuit breaker (RCBO) · 16 A / 30 mA · 1. Record the amps.","explanation":"The meter shows the current in this wire. Where the circuit splits, the branches can carry different currents.","competency":"power-isolation","component":"protect","endpoints":[{"component":"supply","terminal":"L"},{"component":"protect","terminal":"LIN"}],"wire":"w1","measurement":{"mode":"current","wire":"w1"}},{"id":"lesson:24:measure:target","kind":"measure","title":"Check the wire for a break","instruction":"Turn off all sources, then measure resistance between Transformer inside the shaver unit · SEC 2 and Shaver outlet · isolated 230 V pair · SEC 2. Take the meter out of resistance mode before switching the power back on.","explanation":"A low resistance shows a path between the probes. If two wires reach the same point, the meter can still find a path around a break.","competency":"power-isolation","component":"shaver","endpoints":[{"component":"isolation","terminal":"-"},{"component":"shaver","terminal":"N"}],"measurement":{"mode":"resistance","a":{"component":"isolation","terminal":"-"},"b":{"component":"shaver","terminal":"N"}}},{"id":"lesson:24:explain","kind":"explain","title":"Why did that happen?","instruction":"Why use both ends of the same winding?","explanation":"The transformer has two separate coils, called windings. The second coil supplies the outlet. Put one probe at each end of that coil to read its voltage.","competency":"power-isolation","clue":"Put both probes on the shaver outlet, one on each terminal. Where do those two wires go?","answer":"expected","options":[{"id":"expected","label":"That coil supplies both pins of the outlet"},{"id":"alternative","label":"The transformer connects its output directly to mains neutral"}]},{"id":"lesson:24:repair","kind":"repair","title":"Repair the fault","instruction":"Use your readings to find what went wrong. Repair it, then reset any device that tripped.","explanation":"Run a fresh test to check the repair.","competency":"power-isolation","component":"shaver","endpoints":[{"component":"isolation","terminal":"-"},{"component":"shaver","terminal":"N"}]},{"id":"lesson:24:retest","kind":"retest","title":"Test the repair","instruction":"Choose Test circuit to check your repair.","explanation":"The bench tries the lesson controls again using your wiring.","competency":"power-isolation"}],"challenge":{"title":"Find the fault · Isolated shaver supply","briefing":"The transformer input has a supply but the shaver load doesn’t work.","fault":"open-neutral","hint":"Compare the secondary voltage at the transformer with the voltage at the outlet.","answer":"One wire from the transformer secondary to the shaver outlet is open. The missing return is on the isolated output side.","wire":"w7","component":"shaver"}},{"id":25,"title":"Immersion thermostat and independent cut-out","circuit":{"version":1,"id":"lesson-25","name":"Immersion thermostat and independent cut-out","revision":0,"supply":{"enabled":true,"phase":"single","voltage":240,"frequency":50,"sourceResistance":0.12},"components":[{"id":"supply","type":"source","label":"240 V study supply · Ireland nominal 230 V","position":[-5,0,0],"rotation":0,"params":{}},{"id":"protect","type":"rcbo","label":"Circuit breaker (RCBO) · 16 A / 30 mA","position":[-2,0,0],"rotation":0,"params":{"rating":16,"residualRating":0.03,"closed":true}},{"id":"stat","type":"thermostat","label":"Operating thermostat","position":[-0.25,0,0],"rotation":0,"params":{"closed":true,"demand":true,"setpoint":20}},{"id":"safety","type":"cutout","label":"Independent thermal cut-out","position":[1.5,0,0],"rotation":0,"params":{"closed":true}},{"id":"element","type":"heater","label":"Immersion element","position":[3.25,0,0],"rotation":0,"params":{"watts":1000,"power":1000}}],"wires":[{"id":"w1","from":{"component":"supply","terminal":"L